<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<SCL xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:txy="http://www.iec.ch/61850/2003/Terminal" version="2007" revision="B">
    <Private type="Siemens-SclLib-V5-Version">V03.10.02.000</Private>
    <Private type="Siemens-SclLib-V5-EditTime">02.10.2018 17:40:01</Private>
    <Private type="Siemens-EditionConversion">
		<sieedc:EditionConversion xmlns:sieedc="http://www.siemens.com/energy/2011/11/Sieedc" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">
			<sieedc:Info lastOperation="Edition 1 to 2" platform="SIPROTEC 5" version="01.00"/>
		</sieedc:EditionConversion>
	</Private>
    <Private type="Siemens-Configurator-Version">V5.80</Private>
    <Private type="Siemens_SiedigGooseApplicationStorage">
		<siedig:GooseApplicationStorage xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:sieedc="http://www.siemens.com/energy/2011/11/Sieedc" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">
			<siedig:MacAddrMin>01-0C-CD-01-00-00</siedig:MacAddrMin>
			<siedig:MacAddrMax>01-0C-CD-01-01-FF</siedig:MacAddrMax>
			<siedig:GooseApplication name="GOOSE FieldA">
                <siedig:AppId>0001</siedig:AppId>
                <siedig:DataSet guidRef="28f83609fdb6427c9e6e41360350ff64"/>
                <siedig:DataSet guidRef="100bcbc8e830445e914aaf0d3a74dbac"/>
                <siedig:DataSet guidRef="85c261fe7d7b4c3ebd716fa0ab9739de"/>
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE FieldC">
                <siedig:AppId>0003</siedig:AppId>
                <siedig:DataSet guidRef="7919ab1eb85341ac998cec4800305d55"/>
                <siedig:DataSet guidRef="cf9107b48b074762995dba2f44f795c6"/>
                <siedig:DataSet guidRef="f123d5a419df404f8140d51bb245971a"/>
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Field D">
                <siedig:AppId>0004</siedig:AppId>
                <siedig:DataSet guidRef="40aeac7c5ffe46d2a76a68dc4a451412"/>
                <siedig:DataSet guidRef="4ebd8e148e234c32b4c61fef4beec239"/>
                <siedig:DataSet guidRef="245152b7792646e4847c31b5e6729214"/>
			</siedig:GooseApplication>
			<siedig:GooseApplication desc="" name="GOOSE Field B" profileName="PriorityLow">
                <siedig:AppId>0002</siedig:AppId>
                <siedig:MinTime multiplier="m" unit="s">10</siedig:MinTime>
                <siedig:MaxTime multiplier="m" unit="s">2000</siedig:MaxTime>
                <siedig:VLanId>000</siedig:VLanId>
                <siedig:VLanPriority>4</siedig:VLanPriority>
                <siedig:DataSet guidRef="42e7c78e333f4ff8ae8a51a010f04150"/>
                <siedig:DataSet guidRef="3108603b02ad4ce29e5c0c388c73e688"/>
                <siedig:DataSet guidRef="3957357db2f3467f952f5fe55dd99fb0"/>
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE CouplingField">
                <siedig:AppId>0005</siedig:AppId>
                <siedig:DataSet guidRef="067ee7a394a240d59a340e9936acac90"/>
                <siedig:DataSet guidRef="61448dedf9e04278975e131b26fccfb6"/>
                <siedig:DataSet guidRef="c21284cecc9f4d2da3db82df7f740dae"/>
			</siedig:GooseApplication>
		</siedig:GooseApplicationStorage>
	</Private>
    <Private type="Siemens_SiedigSMVApplicationStorage">
		<siedig:SMVApplicationStorage xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:sieedc="http://www.siemens.com/energy/2011/11/Sieedc" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">
			<siedig:MacAddrMax>01-0C-CD-04-01-FF</siedig:MacAddrMax>
			<siedig:MacAddrMin>01-0C-CD-04-00-00</siedig:MacAddrMin>
			<siedig:SMVApplication desc="" name="MU_FieldA/MUnn/LLN0/PhsMeas1" profileName="">
                <siedig:SmvId>4000</siedig:SmvId>
                <siedig:DataSet guidRef="5082b62b2f2c4d6983366d5b76655dda"/>
			</siedig:SMVApplication>
			<siedig:SMVApplication desc="" name="MU_FieldB/MUnn/LLN0/PhsMeas1" profileName="">
                <siedig:SmvId>4001</siedig:SmvId>
                <siedig:DataSet guidRef="ad7c94bcdf1443e5b94bc2169c4f5cfe"/>
			</siedig:SMVApplication>
			<siedig:SMVApplication desc="" name="MU_FieldC/MUnn/LLN0/PhsMeas1" profileName="">
                <siedig:SmvId>4002</siedig:SmvId>
                <siedig:DataSet guidRef="8454659044e642938824d38bc7a945ab"/>
			</siedig:SMVApplication>
			<siedig:SMVApplication desc="" name="MU_FieldD/MUnn/LLN0/PhsMeas1" profileName="">
                <siedig:SmvId>4003</siedig:SmvId>
                <siedig:DataSet guidRef="37b31cb4c4424c4f942cb41c89dad877"/>
			</siedig:SMVApplication>
		</siedig:SMVApplicationStorage>
	</Private>
    <Header id="TrainingIEC61850" version="1" revision="54" toolID="IEC 61850 System Configurator, Version: V5.80 " nameStructure="IEDName">
        <Text>TrainingIEC61850</Text>
        <History>
            <Hitem version="1" revision="1" when="Monday, July 30, 2018 5:24:07 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDA is imported from C:\Users\JakVog00\AppData\Local\Temp\ey1oarkt.vmp\Relay_FIELDA.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="2" when="Monday, July 30, 2018 5:26:19 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDB is imported from C:\Users\JakVog00\AppData\Local\Temp\53vjstpj.ehk\Relay_FIELDB.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="3" when="Monday, July 30, 2018 5:27:49 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDC is imported from C:\Users\JakVog00\AppData\Local\Temp\jq1atrwl.mkz\Relay_FIELDC.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="4" when="Monday, July 30, 2018 5:30:58 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDD is imported from C:\Users\JakVog00\AppData\Local\Temp\41jwhrzo.1vx\Relay_FIELDD.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="5" when="Monday, July 30, 2018 5:33:11 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device zenon_iec850Client is imported from C:\FINAL System Engineering\SystemEngineering\Devices\COPA-DATA\zenonClient_v760.icd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="6" when="Monday, July 30, 2018 5:33:54 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device FieldA_QA1_QB1_QB2_QC9 is imported from C:\FINAL System Engineering\SystemEngineering\Devices\CB_Simulators\FieldA_QA1_QB1_QB2_QC9.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="7" when="Monday, July 30, 2018 5:34:05 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device FieldB_QA1_QB1_QB2_QC9 is imported from C:\FINAL System Engineering\SystemEngineering\Devices\CB_Simulators\FieldB_QA1_QB1_QB2_QC9.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="8" when="Monday, July 30, 2018 5:34:14 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device FieldC_QA1_QB1_QB2_QC9 is imported from C:\FINAL System Engineering\SystemEngineering\Devices\CB_Simulators\FieldC_QA1_QB1_QB2_QC9.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="9" when="Monday, July 30, 2018 5:34:20 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device FieldD_QA1_QB1_QB2_QC9 is imported from C:\FINAL System Engineering\SystemEngineering\Devices\CB_Simulators\FieldD_QA1_QB1_QB2_QC9.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="10" when="Monday, August 6, 2018 2:34:19 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldA is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldA.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="11" when="Monday, August 6, 2018 2:35:13 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldB is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldB.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="12" when="Monday, August 6, 2018 2:35:14 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldC is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldC.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="13" when="Monday, August 6, 2018 2:35:14 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldD is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldD.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="14" when="Thursday, August 9, 2018 11:50:21 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldA is deleted." why="IEC 61850 System Configurator User Action: Insert Comment"/>
            <Hitem version="1" revision="15" when="Thursday, August 9, 2018 11:50:26 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldB is deleted." why="IEC 61850 System Configurator User Action: Insert Comment"/>
            <Hitem version="1" revision="16" when="Thursday, August 9, 2018 11:50:31 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldC is deleted." why="IEC 61850 System Configurator User Action: Insert Comment"/>
            <Hitem version="1" revision="17" when="Thursday, August 9, 2018 11:50:35 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldD is deleted." why="IEC 61850 System Configurator User Action: Insert Comment"/>
            <Hitem version="1" revision="18" when="Thursday, August 9, 2018 11:50:58 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldA is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldA.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="19" when="Thursday, August 9, 2018 11:53:53 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldB is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldB.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="20" when="Thursday, August 9, 2018 11:56:01 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldC is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldC.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="21" when="Thursday, August 9, 2018 11:57:47 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldD is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldD.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="22" when="Thursday, August 9, 2018 1:18:03 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldA is deleted." why="IEC 61850 System Configurator User Action: Insert Comment"/>
            <Hitem version="1" revision="23" when="Thursday, August 9, 2018 1:18:03 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldB is deleted." why="IEC 61850 System Configurator User Action: Insert Comment"/>
            <Hitem version="1" revision="24" when="Thursday, August 9, 2018 1:18:04 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldC is deleted." why="IEC 61850 System Configurator User Action: Insert Comment"/>
            <Hitem version="1" revision="25" when="Thursday, August 9, 2018 1:18:04 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldD is deleted." why="IEC 61850 System Configurator User Action: Insert Comment"/>
            <Hitem version="1" revision="26" when="Thursday, August 9, 2018 1:18:15 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldA is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldA.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="27" when="Thursday, August 9, 2018 1:18:16 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldB is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldB.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="28" when="Thursday, August 9, 2018 1:18:17 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldC is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldC.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="29" when="Thursday, August 9, 2018 1:18:17 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldD is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldD.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="30" when="Friday, August 10, 2018 12:01:47 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldA is deleted." why="IEC 61850 System Configurator User Action: Insert Comment"/>
            <Hitem version="1" revision="31" when="Friday, August 10, 2018 12:01:48 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldB is deleted." why="IEC 61850 System Configurator User Action: Insert Comment"/>
            <Hitem version="1" revision="32" when="Friday, August 10, 2018 12:01:49 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldC is deleted." why="IEC 61850 System Configurator User Action: Insert Comment"/>
            <Hitem version="1" revision="33" when="Friday, August 10, 2018 12:01:50 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldD is deleted." why="IEC 61850 System Configurator User Action: Insert Comment"/>
            <Hitem version="1" revision="34" when="Friday, August 10, 2018 12:10:01 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldA is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldA.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="35" when="Friday, August 10, 2018 12:10:02 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldB is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldB.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="36" when="Friday, August 10, 2018 12:10:03 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldC is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldC.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="37" when="Friday, August 10, 2018 12:10:04 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device MU_FieldD is imported from C:\FINAL System Engineering\SystemEngineering\Devices\MergingUnits\MU_FieldD.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="38" when="Friday, August 17, 2018 5:38:51 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device REF620_J04 is imported from C:\FINAL System Engineering\SystemEngineering\Devices\ABB coupling Field\REF620.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="39" when="Thursday, August 23, 2018 11:57:24 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDA updated from C:\Users\JakVog00\AppData\Local\Temp\vucdvgmu.ug1\Relay_FIELDA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="40" when="Tuesday, August 28, 2018 10:16:43 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDA updated from C:\Users\JakVog00\AppData\Local\Temp\zbqzxkdt.nwu\Relay_FIELDA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="41" when="Tuesday, August 28, 2018 10:20:38 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDA updated from C:\Users\JakVog00\AppData\Local\Temp\tkjeg23n.mlq\Relay_FIELDA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="42" when="Tuesday, August 28, 2018 10:43:56 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDA updated from C:\Users\JakVog00\AppData\Local\Temp\tjbmg1ve.prd\Relay_FIELDA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="43" when="Tuesday, August 28, 2018 10:49:32 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDA updated from C:\Users\JakVog00\AppData\Local\Temp\w33gtamc.q25\Relay_FIELDA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="44" when="Tuesday, August 28, 2018 11:04:33 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDA updated from C:\Users\JakVog00\AppData\Local\Temp\jnh0zt2s.p5u\Relay_FIELDA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="45" when="Tuesday, August 28, 2018 11:22:22 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDA updated from C:\Users\JakVog00\AppData\Local\Temp\2dg33k5i.ti5\Relay_FIELDA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="46" when="Tuesday, August 28, 2018 4:25:42 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDB updated from C:\Users\JakVog00\AppData\Local\Temp\x3b4otxo.1cn\Relay_FIELDB.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="47" when="Tuesday, August 28, 2018 4:41:46 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDB updated from C:\Users\JakVog00\AppData\Local\Temp\zadk4dwz.ee1\Relay_FIELDB.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="48" when="Tuesday, August 28, 2018 5:31:12 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDC updated from C:\Users\JakVog00\AppData\Local\Temp\51zetqdt.jbx\Relay_FIELDC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="49" when="Tuesday, August 28, 2018 5:41:26 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDC updated from C:\Users\JakVog00\AppData\Local\Temp\j4fxy12n.23j\Relay_FIELDC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="50" when="Tuesday, August 28, 2018 6:37:03 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDD updated from C:\Users\JakVog00\AppData\Local\Temp\hqsmhevj.l3e\Relay_FIELDD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="51" when="Thursday, September 6, 2018 11:20:55 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device CoupField_QA1_QB1_QB2 is imported from C:\FINAL System Engineering\SystemEngineering\Devices\CB_Simulators\CoupField_QA1_QB1_QB2.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="52" when="Thursday, September 6, 2018 11:21:25 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device REF620_J04 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment"/>
            <Hitem version="1" revision="53" when="Thursday, September 6, 2018 11:23:47 AM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_CouplField is imported from C:\FINAL System Engineering\SystemEngineering\Devices\ABB coupling Field\REF620.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
            <Hitem version="1" revision="54" when="Tuesday, October 2, 2018 5:33:19 PM" who="Licenced User: OMICRON electronics GmbH Information Systems Machine: JAKVOG00LW01 User: JakVog00" what="Device Relay_FIELDA updated from C:\Users\JakVog00\AppData\Local\Temp\j3fzjgrf.akk\Relay_FIELDA.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment"/>
        </History>
    </Header>
    <Substation name="AA1" desc="Substation">
        <Private type="ABBPCMInternalObjRef">0f6c4a8e-0904-4f41-9b01-03444ba9efc7</Private>
        <VoltageLevel sxy:x="1" sxy:y="3" name="J1" desc="Voltage Level">
            <Private type="ABBPCMInternalObjRef">b80686f1-a514-477b-a83b-78f1cbe8a582</Private>
            <Voltage unit="V" multiplier="k">20</Voltage>
            <Bay sxy:x="1" sxy:y="1" name="BusBar A">
                <ConnectivityNode pathName="AA1/J1/BusBar A/L1" name="L1"/>
            </Bay>
            <Bay sxy:x="1" sxy:y="2" name="BusBar B">
                <ConnectivityNode pathName="AA1/J1/BusBar B/L1" name="L1"/>
            </Bay>
            <Bay sxy:x="1" sxy:y="6" name="Bay A" desc="Feld A">
                <ConductingEquipment type="DIS" sxy:x="1" sxy:y="1" name="QB1">
                    <Terminal name="T1" connectivityNode="AA1/J1/BusBar B/L1" substationName="AA1" voltageLevelName="J1" bayName="BusBar B" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T3" connectivityNode="AA1/J1/Bay A/L1" substationName="AA1" voltageLevelName="J1" bayName="Bay A" cNodeName="L1" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="DIS" sxy:x="3" sxy:y="1" name="QB2">
                    <Terminal name="T1" connectivityNode="AA1/J1/BusBar A/L1" substationName="AA1" voltageLevelName="J1" bayName="BusBar A" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay A/L1" substationName="AA1" voltageLevelName="J1" bayName="Bay A" cNodeName="L1" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="CBR" sxy:x="2" sxy:y="3" name="QA1">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay A/L1" substationName="AA1" voltageLevelName="J1" bayName="Bay A" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay A/L2" substationName="AA1" voltageLevelName="J1" bayName="Bay A" cNodeName="L2" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="CTR" sxy:x="2" sxy:y="5" name="T1">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay A/L2" substationName="AA1" voltageLevelName="J1" bayName="Bay A" cNodeName="L2" txy:actTerm="1"/>
                    <Terminal name="T3" connectivityNode="AA1/J1/Bay A/L3" substationName="AA1" voltageLevelName="J1" bayName="Bay A" cNodeName="L3" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="VTR" sxy:x="3" sxy:y="7" name="T5">
                    <Terminal name="T11" connectivityNode="AA1/J1/Bay A/L3" substationName="AA1" voltageLevelName="J1" bayName="Bay A" cNodeName="L3" txy:actTerm="1"/>
                </ConductingEquipment>
                <ConductingEquipment type="DIS" sxy:x="1" sxy:y="7" name="QB9">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay A/L3" substationName="AA1" voltageLevelName="J1" bayName="Bay A" cNodeName="L3" txy:actTerm="1"/>
                </ConductingEquipment>
                <ConnectivityNode pathName="AA1/J1/Bay A/L1" name="L1"/>
                <ConnectivityNode pathName="AA1/J1/Bay A/L2" name="L2"/>
                <ConnectivityNode pathName="AA1/J1/Bay A/L3" name="L3"/>
            </Bay>
            <Bay sxy:x="6" sxy:y="6" name="Bay B" desc="Feld B">
                <ConductingEquipment type="AAA" sxy:x="1" sxy:y="1" name="QB1">
                    <Terminal name="T1" connectivityNode="AA1/J1/BusBar B/L1" substationName="AA1" voltageLevelName="J1" bayName="BusBar B" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay B/L1" substationName="AA1" voltageLevelName="J1" bayName="Bay B" cNodeName="L1" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="DIS" sxy:x="3" sxy:y="1" name="QB2">
                    <Terminal name="T1" connectivityNode="AA1/J1/BusBar A/L1" substationName="AA1" voltageLevelName="J1" bayName="BusBar A" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay B/L1" substationName="AA1" voltageLevelName="J1" bayName="Bay B" cNodeName="L1" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="CBR" sxy:x="2" sxy:y="3" name="QA1">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay B/L1" substationName="AA1" voltageLevelName="J1" bayName="Bay B" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay B/L2" substationName="AA1" voltageLevelName="J1" bayName="Bay B" cNodeName="L2" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="CTR" sxy:x="2" sxy:y="5" name="T1">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay B/L2" substationName="AA1" voltageLevelName="J1" bayName="Bay B" cNodeName="L2" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay B/L3" substationName="AA1" voltageLevelName="J1" bayName="Bay B" cNodeName="L3" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="VTR" sxy:x="3" sxy:y="7" name="T5">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay B/L3" substationName="AA1" voltageLevelName="J1" bayName="Bay B" cNodeName="L3" txy:actTerm="1"/>
                </ConductingEquipment>
                <ConductingEquipment type="DIS" sxy:x="1" sxy:y="7" name="QB9">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay B/L3" substationName="AA1" voltageLevelName="J1" bayName="Bay B" cNodeName="L3" txy:actTerm="1"/>
                </ConductingEquipment>
                <ConnectivityNode pathName="AA1/J1/Bay B/L1" name="L1"/>
                <ConnectivityNode pathName="AA1/J1/Bay B/L2" name="L2"/>
                <ConnectivityNode pathName="AA1/J1/Bay B/L3" name="L3"/>
            </Bay>
            <Bay sxy:x="12" sxy:y="6" name="CoupField">
                <ConductingEquipment type="DIS" sxy:x="1" sxy:y="1" name="QB1">
                    <Terminal name="T1" connectivityNode="AA1/J1/BusBar B/L1" substationName="AA1" voltageLevelName="J1" bayName="BusBar B" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/CoupField/L1" substationName="AA1" voltageLevelName="J1" bayName="CoupField" cNodeName="L1" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="CBR" sxy:x="2" sxy:y="3" sxy:dir="west" name="QA1">
                    <Terminal name="T1" connectivityNode="AA1/J1/CoupField/L1" substationName="AA1" voltageLevelName="J1" bayName="CoupField" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/CoupField/L2" substationName="AA1" voltageLevelName="J1" bayName="CoupField" cNodeName="L2" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="DIS" sxy:x="3" sxy:y="1" name="QB2">
                    <LNode iedName="Relay_FIELDC" ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1"/>
                    <LNode iedName="Relay_FIELDC" ldInst="Disc_QB1" prefix="" lnClass="CSWI" lnInst="1"/>
                    <LNode iedName="Relay_FIELDC" ldInst="Disc_QB1" prefix="" lnClass="CILO" lnInst="1"/>
                    <Terminal name="T1" connectivityNode="AA1/J1/BusBar A/L1" substationName="AA1" voltageLevelName="J1" bayName="BusBar A" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/CoupField/L2" substationName="AA1" voltageLevelName="J1" bayName="CoupField" cNodeName="L2" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="DIS" sxy:x="4" sxy:y="1" name="QC11">
                    <Terminal name="T2" cNodeName="grounded"/>
                    <Terminal name="T1" connectivityNode="AA1/J1/BusBar B/L1" substationName="AA1" voltageLevelName="J1" bayName="BusBar B" cNodeName="L1" txy:actTerm="1"/>
                </ConductingEquipment>
                <ConductingEquipment type="DIS" sxy:x="5" sxy:y="1" name="QC12">
                    <Terminal name="T2" cNodeName="grounded"/>
                    <Terminal name="T1" connectivityNode="AA1/J1/BusBar A/L1" substationName="AA1" voltageLevelName="J1" bayName="BusBar A" cNodeName="L1" txy:actTerm="1"/>
                </ConductingEquipment>
                <ConnectivityNode pathName="AA1/J1/CoupField/L1" name="L1"/>
                <ConnectivityNode pathName="AA1/J1/CoupField/L2" name="L2"/>
            </Bay>
            <Bay sxy:x="19" sxy:y="6" name="Bay C" desc="Feld C">
                <ConductingEquipment type="DIS" sxy:x="1" sxy:y="1" name="QB1">
                    <Terminal name="T1" connectivityNode="AA1/J1/BusBar B/L1" substationName="AA1" voltageLevelName="J1" bayName="BusBar B" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay C/L1" substationName="AA1" voltageLevelName="J1" bayName="Bay C" cNodeName="L1" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="DIS" sxy:x="3" sxy:y="1" name="QB2">
                    <Terminal name="T1" connectivityNode="AA1/J1/BusBar A/L1" substationName="AA1" voltageLevelName="J1" bayName="BusBar A" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay C/L1" substationName="AA1" voltageLevelName="J1" bayName="Bay C" cNodeName="L1" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="CBR" sxy:x="2" sxy:y="3" name="QA1">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay C/L1" substationName="AA1" voltageLevelName="J1" bayName="Bay C" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay C/L2" substationName="AA1" voltageLevelName="J1" bayName="Bay C" cNodeName="L2" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="CTR" sxy:x="2" sxy:y="5" name="T1">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay C/L2" substationName="AA1" voltageLevelName="J1" bayName="Bay C" cNodeName="L2" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay C/L3" substationName="AA1" voltageLevelName="J1" bayName="Bay C" cNodeName="L3" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="VTR" sxy:x="3" sxy:y="7" name="T5">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay C/L3" substationName="AA1" voltageLevelName="J1" bayName="Bay C" cNodeName="L3" txy:actTerm="1"/>
                </ConductingEquipment>
                <ConductingEquipment type="DIS" sxy:x="1" sxy:y="7" name="QB9">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay C/L3" substationName="AA1" voltageLevelName="J1" bayName="Bay C" cNodeName="L3" txy:actTerm="1"/>
                </ConductingEquipment>
                <ConnectivityNode pathName="AA1/J1/Bay C/L1" name="L1"/>
                <ConnectivityNode pathName="AA1/J1/Bay C/L2" name="L2"/>
                <ConnectivityNode pathName="AA1/J1/Bay C/L3" name="L3"/>
            </Bay>
            <Bay sxy:x="25" sxy:y="6" name="Bay D" desc="Feld D">
                <ConductingEquipment type="DIS" sxy:x="1" sxy:y="1" name="QB1">
                    <Terminal name="T1" connectivityNode="AA1/J1/BusBar B/L1" substationName="AA1" voltageLevelName="J1" bayName="BusBar B" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay D/L1" substationName="AA1" voltageLevelName="J1" bayName="Bay D" cNodeName="L1" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="DIS" sxy:x="3" sxy:y="1" name="QB2">
                    <Terminal name="T1" connectivityNode="AA1/J1/BusBar A/L1" substationName="AA1" voltageLevelName="J1" bayName="BusBar A" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay D/L1" substationName="AA1" voltageLevelName="J1" bayName="Bay D" cNodeName="L1" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="CBR" sxy:x="2" sxy:y="3" name="QA1">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay D/L1" substationName="AA1" voltageLevelName="J1" bayName="Bay D" cNodeName="L1" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay D/L2" substationName="AA1" voltageLevelName="J1" bayName="Bay D" cNodeName="L2" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="CTR" sxy:x="2" sxy:y="5" name="T1">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay D/L2" substationName="AA1" voltageLevelName="J1" bayName="Bay D" cNodeName="L2" txy:actTerm="1"/>
                    <Terminal name="T2" connectivityNode="AA1/J1/Bay D/L3" substationName="AA1" voltageLevelName="J1" bayName="Bay D" cNodeName="L3" txy:actTerm="2"/>
                </ConductingEquipment>
                <ConductingEquipment type="DIS" sxy:x="1" sxy:y="7" name="QB9">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay D/L3" substationName="AA1" voltageLevelName="J1" bayName="Bay D" cNodeName="L3" txy:actTerm="1"/>
                </ConductingEquipment>
                <ConductingEquipment type="VTR" sxy:x="3" sxy:y="7" name="T5">
                    <Terminal name="T1" connectivityNode="AA1/J1/Bay D/L3" substationName="AA1" voltageLevelName="J1" bayName="Bay D" cNodeName="L3" txy:actTerm="1"/>
                </ConductingEquipment>
                <ConnectivityNode pathName="AA1/J1/Bay D/L1" name="L1"/>
                <ConnectivityNode pathName="AA1/J1/Bay D/L2" name="L2"/>
                <ConnectivityNode pathName="AA1/J1/Bay D/L3" name="L3"/>
            </Bay>
        </VoltageLevel>
    </Substation>
    <Communication>
        <SubNetwork type="8-MMS" name="StationBus">
            <Private type="Siemens-Start-Address">172.16.0.1</Private>
            <ConnectedAP iedName="Relay_FIELDA" apName="E">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.210.111</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-AE-Qualifier">23</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                </Address>
                <GSE ldInst="CB_QA1" cbName="SwitchGearGOOSE">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-04</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">6</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0001</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">1</MinTime>
                    <MaxTime unit="s" multiplier="m">2000</MaxTime>
                </GSE>
                <GSE ldInst="CB_QA1" cbName="ILO_GOOSE">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-0B</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0001</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">10</MinTime>
                    <MaxTime unit="s" multiplier="m">2000</MaxTime>
                </GSE>
                <GSE ldInst="Application" cbName="MyGOOSEControl">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-00-0F</P>
                        <P type="VLAN-ID">000</P>
                        <P type="VLAN-PRIORITY">4</P>
                        <P type="APPID">0001</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">10</MinTime>
                    <MaxTime unit="s" multiplier="m">10000</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP iedName="Relay_FIELDB" apName="E">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.210.113</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-AE-Qualifier">23</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                </Address>
                <GSE ldInst="CB2" cbName="SwitchGearGOOSE">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-05</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0002</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">1</MinTime>
                    <MaxTime unit="s" multiplier="m">2000</MaxTime>
                </GSE>
                <GSE ldInst="CB2" cbName="ILO_GOOSE">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-0C</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0002</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">10</MinTime>
                    <MaxTime unit="s" multiplier="m">2000</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP iedName="Relay_FIELDC" apName="E">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.210.117</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-AE-Qualifier">23</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                </Address>
                <GSE ldInst="CB2" cbName="SwitchGearGOOSE">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-06</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0003</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">1</MinTime>
                    <MaxTime unit="s" multiplier="m">2000</MaxTime>
                </GSE>
                <GSE ldInst="CB2" cbName="Control_DataSet_1">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-0D</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0003</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">10</MinTime>
                    <MaxTime unit="s" multiplier="m">2000</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP iedName="Relay_FIELDD" apName="E">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.210.119</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                    <P type="OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-AE-Qualifier">23</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                </Address>
                <GSE ldInst="CB2" cbName="Control_DataSet">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-07</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0004</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">1</MinTime>
                    <MaxTime unit="s" multiplier="m">2000</MaxTime>
                </GSE>
                <GSE ldInst="CB2" cbName="ILO_GOOSE">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-0E</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0004</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">10</MinTime>
                    <MaxTime unit="s" multiplier="m">2000</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP iedName="zenon_iec850Client" apName="Z1">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.210.7</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                </Address>
            </ConnectedAP>
            <ConnectedAP iedName="FieldA_QA1_QB1_QB2_QC9" apName="P1">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.210.237</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-GATEWAY" type="IP-GATEWAY">0.0.0.0</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-TSEL" type="OSI-TSEL">0001</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-SSEL" type="OSI-SSEL">0001</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-PSEL" type="OSI-PSEL">00000001</P>
                    <P type="OSI-AP-Title">1,1,1,999,1</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-AE-Qualifier" type="OSI-AE-Qualifier">12</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">20-B7-C0-00-6F-42</P>
                </Address>
                <GSE ldInst="CBSW" cbName="GCB">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-00</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0001</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">8</MinTime>
                    <MaxTime unit="s" multiplier="m">4096</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP iedName="FieldB_QA1_QB1_QB2_QC9" apName="P1">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.210.173</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-GATEWAY" type="IP-GATEWAY">0.0.0.0</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-TSEL" type="OSI-TSEL">0001</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-SSEL" type="OSI-SSEL">0001</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-PSEL" type="OSI-PSEL">00000001</P>
                    <P type="OSI-AP-Title">1,1,1,999,1</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-AE-Qualifier" type="OSI-AE-Qualifier">12</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">20-B7-C0-00-40-64</P>
                </Address>
                <GSE ldInst="CBSW" cbName="GCB">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-01</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0002</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">10</MinTime>
                    <MaxTime unit="s" multiplier="m">2000</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP iedName="FieldC_QA1_QB1_QB2_QC9" apName="P1">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.210.209</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-GATEWAY" type="IP-GATEWAY">0.0.0.0</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-TSEL" type="OSI-TSEL">0001</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-SSEL" type="OSI-SSEL">0001</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-PSEL" type="OSI-PSEL">00000001</P>
                    <P type="OSI-AP-Title">1,1,1,999,1</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-AE-Qualifier" type="OSI-AE-Qualifier">12</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">20-B7-C0-00-40-63</P>
                </Address>
                <GSE ldInst="CBSW" cbName="GCB">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-02</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0003</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">8</MinTime>
                    <MaxTime unit="s" multiplier="m">4096</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP iedName="FieldD_QA1_QB1_QB2_QC9" apName="P1">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.210.197</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-GATEWAY" type="IP-GATEWAY">0.0.0.0</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-TSEL" type="OSI-TSEL">0001</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-SSEL" type="OSI-SSEL">0001</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-PSEL" type="OSI-PSEL">00000001</P>
                    <P type="OSI-AP-Title">1,1,1,999,1</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-AE-Qualifier" type="OSI-AE-Qualifier">12</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">20-B7-C0-00-40-57</P>
                </Address>
                <GSE ldInst="CBSW" cbName="GCB">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-03</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0004</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">8</MinTime>
                    <MaxTime unit="s" multiplier="m">4096</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP iedName="CoupField_QA1_QB1_QB2" apName="P1">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.210.213</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-GATEWAY" type="IP-GATEWAY">0.0.0.0</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-TSEL" type="OSI-TSEL">0001</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-SSEL" type="OSI-SSEL">0001</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-PSEL" type="OSI-PSEL">00000001</P>
                    <P type="OSI-AP-Title">1,1,1,999,1</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-AE-Qualifier" type="OSI-AE-Qualifier">12</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">20-B7-C0-00-40-59</P>
                </Address>
                <GSE ldInst="CBSW" cbName="GCB">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-08</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0005</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">8</MinTime>
                    <MaxTime unit="s" multiplier="m">4096</MaxTime>
                </GSE>
            </ConnectedAP>
            <ConnectedAP iedName="Relay_CouplField" apName="AP1">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.210.43</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-GATEWAY" type="IP-GATEWAY">192.168.2.1</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-PSEL" type="OSI-PSEL">00000001</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-SSEL" type="OSI-SSEL">0001</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-TSEL" type="OSI-TSEL">0001</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-AP-Title" type="OSI-AP-Title">1,3,9999,23</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_OSI-AE-Qualifier" type="OSI-AE-Qualifier">23</P>
                </Address>
                <GSE ldInst="CTRL" cbName="ILO_GOOSE">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-09</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0005</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">10</MinTime>
                    <MaxTime unit="s" multiplier="m">2000</MaxTime>
                </GSE>
                <GSE ldInst="CTRL" cbName="SwitchGearGOOSE">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-0A</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">0005</P>
                    </Address>
                    <MinTime unit="s" multiplier="m">10</MinTime>
                    <MaxTime unit="s" multiplier="m">2000</MaxTime>
                </GSE>
            </ConnectedAP>
        </SubNetwork>
        <SubNetwork type="8-MMS" name="ProcessBusSubnet">
            <Private type="Siemens-Start-Address">172.16.0.1</Private>
            <ConnectedAP iedName="Relay_FIELDA" apName="PB4_A"/>
            <ConnectedAP iedName="Relay_FIELDA" apName="PB4_B"/>
            <ConnectedAP iedName="Relay_FIELDA" apName="PB4_C"/>
            <ConnectedAP iedName="Relay_FIELDB" apName="PB4_A"/>
            <ConnectedAP iedName="Relay_FIELDB" apName="PB4_B"/>
            <ConnectedAP iedName="Relay_FIELDB" apName="PB4_C"/>
            <ConnectedAP iedName="Relay_FIELDC" apName="PB4_A"/>
            <ConnectedAP iedName="Relay_FIELDC" apName="PB4_B"/>
            <ConnectedAP iedName="Relay_FIELDC" apName="PB4_C"/>
            <ConnectedAP iedName="Relay_FIELDD" apName="PB4_A"/>
            <ConnectedAP iedName="Relay_FIELDD" apName="PB4_B"/>
            <ConnectedAP iedName="Relay_FIELDD" apName="PB4_C"/>
            <ConnectedAP iedName="MU_FieldA" apName="AccessPoint1">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.0.5</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                </Address>
                <SMV ldInst="MUnn" cbName="MSVCB01">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-04-00-00</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">4000</P>
                    </Address>
                </SMV>
            </ConnectedAP>
            <ConnectedAP iedName="MU_FieldB" apName="AccessPoint1">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.0.15</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                </Address>
                <SMV ldInst="MUnn" cbName="MSVCB01">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-04-00-01</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">4001</P>
                    </Address>
                </SMV>
            </ConnectedAP>
            <ConnectedAP iedName="MU_FieldC" apName="AccessPoint1">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.0.25</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                </Address>
                <SMV ldInst="MUnn" cbName="MSVCB01">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-04-00-02</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">4002</P>
                    </Address>
                </SMV>
            </ConnectedAP>
            <ConnectedAP iedName="MU_FieldD" apName="AccessPoint1">
                <Address>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP" type="IP">192.168.0.35</P>
                    <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
                </Address>
                <SMV ldInst="MUnn" cbName="MSVCB01">
                    <Address>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-04-00-03</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
                        <P xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:type="tP_APPID" type="APPID">4003</P>
                    </Address>
                </SMV>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="Relay_FIELDA" type="7UT86" manufacturer="SIEMENS" configVersion="V07.80.17" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="2" sxy:y="12" desc="7UT86_FIELDA">
        <Private type="Siemens-MasterId">bd9234bf-4e44-47d8-a3a1-ebe60394770c</Private>
        <Private type="Siemens-s7ManagerName">7UT86_FIELDA</Private>
        <Private type="Siemens-ICD-Language">en-US</Private>
        <Private type="Siemens-Siprotec5-Product-Code">7UT86-DAAA-AA0-0AAAA0-AM0111-13111B-AAA000-000AC0-CC1BA1-CH2FA0</Private>
        <Private type="Siemens-Siprotec5-Application-Template">7UT86_87_3WindTransformer_Adv_DIS</Private>
        <Private type="Siemens-Siprotec5-Communication-Configuration-Version">78017</Private>
        <Private type="Siemens-Siprotec5-Configuration-Version">V07.80.17</Private>
        <Private type="Siemens-IsSiprotec5IED"/>
        <Private type="Siemens-ModifiedDate">10/02/2018 15:06:46</Private>
        <Private type="Siemens-IED-Id">bd9234bf-4e44-47d8-a3a1-ebe60394770c</Private>
        <Private type="Siemens-ModificationCounter">92</Private>
        <Services nameLength="64">
            <DynAssociation max="6"/>
            <SettingGroups>
                <SGEdit resvTms="true"/>
            </SettingGroups>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet modify="true" maxAttributes="100" max="50"/>
            <DynDataSet maxAttributes="60" max="30"/>
            <ReadWrite/>
            <ConfReportControl bufMode="both" bufConf="true" maxBuf="0" max="30"/>
            <GetCBValues/>
            <ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" cbName="Conf" datSet="Dyn"/>
            <GSESettings appID="Conf" dataLabel="Fix" cbName="Conf" datSet="Conf"/>
            <GOOSE max="16"/>
            <FileHandling/>
            <ConfLNs fixPrefix="false" fixLnInst="false"/>
            <ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
                <TimeSyncProt sntp="true"/>
            </ClientServices>
            <ConfLdName/>
            <SupSubscription maxGo="128" maxSv="0"/>
            <RedProt hsr="true" prp="true" rstp="true"/>
            <CommProt ipv6="false"/>
        </Services>
        <AccessPoint name="E" router="false" clock="false" desc="Port E">
            <Server timeout="0">
                <Authentication none="true"/>
                <LDevice inst="Application" desc="Application">
                    <Private type="Siemens-MasterId">6bfdfd11-6168-42f4-b271-edf20e216b8a</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
                        <Private type="Siemens-MasterId">402975c7-885a-48b1-b386-7ebcf3e307ca</Private>
                        <DataSet name="MyDataSet">
                            <FCDA ldInst="Application" prefix="" lnClass="LLN0" lnInst="" doName="SGChoiceB1" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Application" prefix="" lnClass="LLN0" lnInst="" doName="SGChoiceB1" daName="subEna" fc="SV"/>
                        </DataSet>
                        <DataSet name="NewDataSet1">
                            <FCDA ldInst="ComSupervision" prefix="" lnClass="LLN0" lnInst="" doName="Beh" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="Mod" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="Mod" daName="ctlModel" fc="CF"/>
                        </DataSet>
                        <DataSet name="NewDataSet2">
                            <FCDA ldInst="Application" prefix="" lnClass="LLN0" lnInst="" doName="SGChoiceB1" daName="stVal" fc="ST"/>
                        </DataSet>
                        <DataSet name="NewDataSet3">
                            <FCDA ldInst="Ln1_5051OC3phase1" prefix="" lnClass="PTRC" lnInst="1" doName="Op" daName="general" fc="ST"/>
                        </DataSet>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDAApplication/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" indexed="true" intgPd="0" name="A_BRCB_23" datSet="Relay_FIELDAApplication/LLN0$BR$A_BRCB_23">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                            <RptEnabled max="0"/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDA/null/LLN0/NewGSEControl54" confRev="4" buffered="false" indexed="true" intgPd="0" name="NewGSEControl54" datSet="NewDataSet1">
                            <TrgOps dchg="true" qchg="false" dupd="true" period="true" gi="false"/>
                            <OptFields seqNum="false" timeStamp="false" dataSet="true" reasonCode="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false"/>
                            <RptEnabled max="99"/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDA/Application/LLN0/NewGSEControl55" confRev="2" buffered="false" bufTime="100" indexed="true" intgPd="100" name="NewGSEControl55" datSet="NewDataSet2">
                            <TrgOps dchg="true" qchg="false" dupd="true" period="false" gi="false"/>
                            <OptFields seqNum="false" timeStamp="false" dataSet="true" reasonCode="false" dataRef="false" entryID="true" configRef="false" bufOvfl="false"/>
                            <RptEnabled max="5"/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDA/Application/LLN0/NewGSEControl56" confRev="2" buffered="false" indexed="true" name="NewGSEControl56" datSet="NewDataSet3">
                            <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="false"/>
                            <OptFields seqNum="false" timeStamp="false" dataSet="true" reasonCode="false" dataRef="true" entryID="false" configRef="false" bufOvfl="false"/>
                        </ReportControl>
                        <DOI name="SGChoiceB1" desc="&gt;SG choice bit 1"/>
                        <DOI name="SGChoiceB2" desc="&gt;SG choice bit 2"/>
                        <DOI name="SGChoiceB3" desc="&gt;SG choice bit 3"/>
                        <DOI name="LedTstStrt" desc="&gt;LED reset"/>
                        <DOI name="FloOn" desc="&gt;Device funct.logoff on"/>
                        <DOI name="FloOff" desc="&gt;Dev. funct.logoff off"/>
                        <DOI name="FloCmd" desc="Logged off via control"/>
                        <DOI name="FloState" desc="Device logged off"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health (61850 only)"/>
                        <DOI name="HealthDev" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Protection inactive"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="LocKey" desc="Sw.authority key/set">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="ActiveSG" desc="Active settings group"/>
                        <DOI name="Mod" desc="Test mode"/>
                        <DOI name="ProtOnOff" desc="Protection on"/>
                        <DOI name="FnctLO" desc="Device logoff"/>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LEDRs" desc="LED reset"/>
                        <DOI name="ResCmpFmt" desc="Set. format residu. comp.">
                            <DAI name="setVal">
<Val>RERL_XEXL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltLev" desc="Multiple sw.auth. levels">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="EnTestMod" desc="Activate device test mode">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResvTms" desc="Reserv.time for com.prot.">
                            <DAI name="setVal">
<Val>120</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>65535</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>s</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <GSEControl type="GOOSE" appID="Relay_FIELDA/Application/LLN0/NewGSEControl0" confRev="3" name="MyGOOSEControl" datSet="MyDataSet"/>
                        <SettingControl numOfSGs="3" actSG="1">
                            <Private type="Siemens-MasterId">2e89ab12-bb44-4276-8692-5f9b2d83805c</Private>
                        </SettingControl>
                    </LN0>
                    <LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD_Application" desc="Device">
                        <Private type="Siemens-MasterId">5cdc8553-6ce5-45f9-b131-30cb09ef589f</Private>
                        <DOI name="PhyNam" desc="Physical device name">
                            <DAI name="vendor">
<Val>SIEMENS</Val>
                            </DAI>
                            <DAI name="hwRev">
<Val>7UT86-DAAA-AA0-0AAAA0-AM0111-13111B-AAA000-000AC0-CC1BA1-CH2FA0</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>V07.80</Val>
                            </DAI>
                            <DAI name="model">
<Val>7UT86</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical health"/>
                        <DOI name="Proxy" desc="Proxy"/>
                        <DOI name="PwrUp" desc="Device startup"/>
                        <DOI name="Sim" desc="GOOSE sim. mode">
                            <DAI name="ctlModel">
<Val>sbo-with-normal-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTmh" desc="Device operating hours">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>h</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GoStop" desc="&gt;GOOSE Stop"/>
                        <DOI name="LifeCon" desc="Life contact"/>
                        <DOI name="BatFail" desc="Battery failure"/>
                        <DOI name="ClkFail" desc="Clock fail"/>
                        <DOI name="ErrMeasT" desc="Error meas. trans."/>
                        <DOI name="ErrComp" desc="Compensation error"/>
                        <DOI name="ErrOffset" desc="Offset error"/>
                        <DOI name="DigsiAct" desc="DIGSI active"/>
                        <DOI name="SimuMode" desc="Simulation mode active"/>
                        <DOI name="CommMode" desc="Commiss. mode active"/>
                        <DOI name="ErrMemory" desc="Error memory"/>
                        <DOI name="AuxPwrFail" desc="Auxiliary Power Fail"/>
                        <DOI name="Logon" desc="Cyber Security state"/>
                        <DOI name="CybSecEvt" desc="Cyber-security event"/>
                        <DOI name="MsgLost" desc="Event lost"/>
                        <DOI name="ChtBlk" desc="Chatter blocking"/>
                        <DOI name="FlshDskHth" desc="Flash disk health"/>
                    </LN>
                    <LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
                        <Private type="Siemens-MasterId">21b4ef28-420e-40b9-828c-37a20a4ddb62</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm" desc="Group alarm"/>
                        <DOI name="GrWrn" desc="Group warning"/>
                        <DOI name="GrInd" desc="Group indication">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrIndIn" desc="&gt;Group indication"/>
                        <DOI name="GrWrnIn" desc="&gt;Group Warning"/>
                        <DOI name="GrAlmIn" desc="&gt;Group Alarm"/>
                    </LN>
                    <LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
                        <Private type="Siemens-MasterId">018971b6-5e6d-41b2-8327-35344da32f3f</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmDT" desc="Daylight saving time"/>
                        <DOI name="TmOfsTmm" desc="Time zone offset to UTC">
                            <DAI name="setVal">
<Val>60</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-720</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>840</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>15</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>min</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmUseDT" desc="Switch daylight sav. time">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmChgDT" desc="Start of daylight sav. time">
                            <SDI name="setCal">
<DAI name="occ">
    <Val>0</Val>
</DAI>
<DAI name="occType">
    <Val>WeekDay</Val>
</DAI>
<DAI name="occPer">
    <Val>Year</Val>
</DAI>
<DAI name="weekDay">
    <Val>Sunday</Val>
</DAI>
<DAI name="month">
    <Val>March</Val>
</DAI>
<DAI name="day">
    <Val>0</Val>
</DAI>
<DAI name="hr">
    <Val>2</Val>
</DAI>
<DAI name="mn">
    <Val>0</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmChgST" desc="End of daylight sav. time">
                            <SDI name="setCal">
<DAI name="occ">
    <Val>0</Val>
</DAI>
<DAI name="occType">
    <Val>WeekDay</Val>
</DAI>
<DAI name="occPer">
    <Val>Year</Val>
</DAI>
<DAI name="weekDay">
    <Val>Sunday</Val>
</DAI>
<DAI name="month">
    <Val>October</Val>
</DAI>
<DAI name="day">
    <Val>0</Val>
</DAI>
<DAI name="hr">
    <Val>3</Val>
</DAI>
<DAI name="mn">
    <Val>0</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClkSetMan" desc="Clock set manually"/>
                        <DOI name="TmOfsDT" desc="Offset daylight sav. time">
                            <SDI name="setMag">
<DAI name="i">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>min</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="i">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="i">
    <Val>120</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="i">
    <Val>15</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DateFormat" desc="Date format">
                            <DAI name="setVal">
<Val>DD.MM.YYYY</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time sync.">
                        <Private type="Siemens-MasterId">bd20436b-8636-4d2c-bcb2-47f43b71db75</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc" desc="Current time source"/>
                        <DOI name="TmChSt1" desc="Status time source 1"/>
                        <DOI name="TmChSt2" desc="Status time source 2"/>
                        <DOI name="TmSynErr" desc="Time sync. error"/>
                        <DOI name="LeapSecond" desc="Leap second"/>
                        <DOI name="Sync" desc="High accuracy"/>
                        <DOI name="FltTmSyn" desc="Fault indication after">
                            <SDI name="setMag">
<DAI name="i">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>s</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="i">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="i">
    <Val>3600</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="i">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmSrc1Std" desc="Time source 1">
                            <DAI name="setVal">
<Val>none</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc1Port" desc="Time source 1 port">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc1Ch" desc="Time source 1 channel">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc2Std" desc="Time source 2">
                            <DAI name="setVal">
<Val>none</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc2Port" desc="Time source 2 port">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc2Ch" desc="Time source 2 channel">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmZnTmSrc1" desc="Time zone time source 1">
                            <DAI name="setVal">
<Val>local</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmZnTmSrc2" desc="Time zone time source 2">
                            <DAI name="setVal">
<Val>local</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
                        <Private type="Siemens-MasterId">34791df7-4c2a-467c-a878-278f3edaa63a</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GenTrk" desc="Common Tracking"/>
                        <DOI name="SgcbTrk" desc="Settings grps. access"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG">
                        <Private type="Siemens-MasterId">6598cb03-b810-40cd-a2f0-552e8147ff31</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="ComSupervision" desc="Com. supervision">
                    <Private type="Siemens-MasterId">b146168d-f617-43ca-bb5b-42681ee03d3a</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision/LLN0/LLN0">
                        <Private type="Siemens-MasterId">89e0522f-2821-459c-9277-742c4df4f009</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-26 09:59:36</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                </LDevice>
                <LDevice inst="ComSupervision_GOOSE" desc="Com. supervision_GOOSE supervis.">
                    <Private type="Siemens-MasterId">6b595f46-29db-4e6f-bf78-3999f9a393e6</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision_GOOSE/LLN0/LLN0">
                        <Private type="Siemens-MasterId">1202decd-7e42-4b81-9056-db4b09308bba</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@ComSupervision</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat.">
                        <Private type="Siemens-MasterId">01c7cf5d-fef7-4c9f-a5d6-c2d24637a6ec</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm" desc="Group alarm"/>
                        <DOI name="GrInd" desc="Group indication">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 1">
                        <Private type="Siemens-MasterId">602d9c36-31da-4cd3-b308-56dba5ed1efb</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NdsCom" desc="Needs commissioning"/>
                        <DOI name="St" desc="Status subscription"/>
                        <DOI name="SimSt" desc="Status Sim messages"/>
                        <DOI name="ConfRevNum" desc="Exp. conf. rev."/>
                        <DOI name="GoCBRef" desc="Ref. GOOSE CB">
                            <DAI name="setSrcRef">
<Val>FieldA_QA1_QB1_QB2_QC9CBSW/LLN0.GCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RxConfRevNum" desc="Rec. conf. rev."/>
                        <DOI name="DiagErr" desc="Diagnosis error"/>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_AnalogueDis_OC_SOTF" desc="ProtAnalogueInputs">
                    <Private type="Siemens-MasterId">2f718371-9a8e-4ca9-bb4c-1d31cfc26fd5</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_AnalogueDis_OC_SOTF/LLN0">
                        <Private type="Siemens-MasterId">1dbb7a33-6c1d-4465-b4c2-ebaef7998af3</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="ZLIN" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGLine" desc="General">
                        <Private type="Siemens-MasterId">27bbe06a-600d-4b7d-a61b-88c0fcc5b552</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZPsAng" desc="Line angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">64</Val>
    <Val sGroup="2">64</Val>
    <Val sGroup="3">64</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>89</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ARtgObj" desc="Rated current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtgObj" desc="Rated voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>110</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VARtgObj" desc="Rated apparent power">
                            <SDI name="setMag">
<DAI name="f">
    <Val>114.315353</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VA</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SysNeutPt" desc="Neutral point">
                            <DAI name="setVal">
<Val sGroup="1">ptcoil</Val>
<Val sGroup="2">ptcoil</Val>
<Val sGroup="3">ptcoil</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PQSign" desc="P, Q sign">
                            <DAI name="setVal">
<Val sGroup="1">not reversed</Val>
<Val sGroup="2">not reversed</Val>
<Val sGroup="3">not reversed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CPsPerKm" desc="C1 per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.00391304353</Val>
    <Val sGroup="2">0.00391304353</Val>
    <Val sGroup="3">0.00391304353</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>F/km</Val>
</DAI>
<DAI name="multiplier">
    <Val>µ</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>54545.4531</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CZerPerKm" desc="C0 per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.00391304353</Val>
    <Val sGroup="2">0.00391304353</Val>
    <Val sGroup="3">0.00391304353</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>F/km</Val>
</DAI>
<DAI name="multiplier">
    <Val>µ</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>54545.4531</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="LineReact" desc="X per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.39966665504</Val>
    <Val sGroup="2">0.39966665504</Val>
    <Val sGroup="3">0.39966665504</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm/km</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.000916666642</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>17.416666</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="LineLength" desc="Line length">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">32.5</Val>
    <Val sGroup="2">32.5</Val>
    <Val sGroup="3">32.5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>m</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Km0Fact" desc="Km0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>8</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Km0FactAng" desc="Angle (Km0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SatValA" desc="CT saturation threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">9000</Val>
    <Val sGroup="2">9000</Val>
    <Val sGroup="3">9000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SatMod" desc="CT saturation detection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ParCmpRto" desc="Gnd.curr.ratio(MutComp)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">85</Val>
    <Val sGroup="2">85</Val>
    <Val sGroup="3">85</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>95</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SerCmp" desc="Series compensation">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="XSerCap" desc="Series capacit. reactance">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
                        <Private type="Siemens-MasterId">2dcd660a-7bab-4b91-9317-61853d4237a4</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="CF_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf">
                        <Private type="Siemens-MasterId">ee445360-9d4e-43f3-9c05-6a411eb435a9</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">14f1dcc4-9265-4bc9-95f6-ff2c4aadba35</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_21DistanceComp1" desc="ProtAnalogueInputs_21 Dist">
                    <Private type="Siemens-MasterId">0f52b77e-d273-4d56-880c-6f1900a645bd</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_21DistanceComp1/LLN0">
                        <Private type="Siemens-MasterId">2e9a6893-b052-4b2b-bac9-6fa4544f20e6</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_DisIsol3pol" desc="General">
                        <Private type="Siemens-MasterId">95baea32-c167-42ec-82f5-70fd9dc8ed8b</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="ZPhGnd" desc="Z ph-g">
                            <SDI name="phsA" desc="Z ph-g:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>ohm</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Z ph-g:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>ohm</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Z ph-g:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>ohm</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZPhPh" desc="Z ph-ph">
                            <SDI name="phsAB" desc="Z ph-ph:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>ohm</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Z ph-ph:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>ohm</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Z ph-ph:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>ohm</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmCrit" desc="Zone timer start">
                            <DAI name="setVal">
<Val sGroup="1">General pickup</Val>
<Val sGroup="2">General pickup</Val>
<Val sGroup="3">General pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Stab3I0" desc="3I0 pickup stabilization">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.05</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.3</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrDlTm1Ph" desc="Delay 1-phase pickup">
                            <DAI name="setVal">
<Val sGroup="1">40</Val>
<Val sGroup="2">40</Val>
<Val sGroup="3">40</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>500</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhsPref" desc="Phase preferen. (ph-ph-g)">
                            <DAI name="setVal">
<Val sGroup="1">CAacyclic</Val>
<Val sGroup="2">CAacyclic</Val>
<Val sGroup="3">CAacyclic</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VmemPhsGnd" desc="Mem. polarization(ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15</Val>
    <Val sGroup="2">15</Val>
    <Val sGroup="3">15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VmemPhsPhs" desc="Mem. polarization(ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15</Val>
    <Val sGroup="2">15</Val>
    <Val sGroup="3">15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VCrsPhsGnd" desc="Cross polarization(ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15</Val>
    <Val sGroup="2">15</Val>
    <Val sGroup="3">15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VCrsPhsPhs" desc="Cross polarization(ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15</Val>
    <Val sGroup="2">15</Val>
    <Val sGroup="3">15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="UnbalVPhPh" desc="Max. unbalance Vph-ph">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">25</Val>
    <Val sGroup="2">25</Val>
    <Val sGroup="3">25</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="DISA_" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_AdvPTRCDis3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">b813448c-bd21-46e3-8f14-8629247d9b01</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="SelLoopAG" desc="Selected loop AG"/>
                        <DOI name="SelLoopBG" desc="Selected loop BG"/>
                        <DOI name="SelLoopCG" desc="Selected loop CG"/>
                        <DOI name="SelLoopAB" desc="Selected loop AB"/>
                        <DOI name="SelLoopBC" desc="Selected loop BC"/>
                        <DOI name="SelLoopCA" desc="Selected loop CA"/>
                    </LN>
                    <LN prefix="QUAD_" lnClass="PDIS" inst="1" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 1">
                        <Private type="Siemens-MasterId">9089fea5-8931-4799-ac76-098651b0a8fc</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">Forward</Val>
<Val sGroup="2">Forward</Val>
<Val sGroup="3">Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">10.99999968</Val>
    <Val sGroup="2">10.99999968</Val>
    <Val sGroup="3">10.99999968</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">5.316666512</Val>
    <Val sGroup="2">5.316666512</Val>
    <Val sGroup="3">5.316666512</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">5.316666512</Val>
    <Val sGroup="2">5.316666512</Val>
    <Val sGroup="3">5.316666512</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>11</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops"/>
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="StrAG" desc="Pickup loop AG"/>
                        <DOI name="StrBG" desc="Pickup loop BG"/>
                        <DOI name="StrCG" desc="Pickup loop CG"/>
                        <DOI name="StrAB" desc="Pickup loop AB"/>
                        <DOI name="StrBC" desc="Pickup loop BC"/>
                        <DOI name="StrCA" desc="Pickup loop CA"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZoneMod" desc="Function mode">
                            <DAI name="setVal">
<Val sGroup="1">all loops</Val>
<Val sGroup="2">all loops</Val>
<Val sGroup="3">all loops</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="QUAD_" lnClass="PDIS" inst="2" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 2">
                        <Private type="Siemens-MasterId">32b78179-834d-4992-b5e7-130ddf8d824c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">Forward</Val>
<Val sGroup="2">Forward</Val>
<Val sGroup="3">Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="setVal">
<Val sGroup="1">400</Val>
<Val sGroup="2">400</Val>
<Val sGroup="3">400</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="setVal">
<Val sGroup="1">400</Val>
<Val sGroup="2">400</Val>
<Val sGroup="3">400</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">16.866666176</Val>
    <Val sGroup="2">16.866666176</Val>
    <Val sGroup="3">16.866666176</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">8.066666432</Val>
    <Val sGroup="2">8.066666432</Val>
    <Val sGroup="3">8.066666432</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">8.066666432</Val>
    <Val sGroup="2">8.066666432</Val>
    <Val sGroup="3">8.066666432</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>11</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops"/>
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="StrAG" desc="Pickup loop AG"/>
                        <DOI name="StrBG" desc="Pickup loop BG"/>
                        <DOI name="StrCG" desc="Pickup loop CG"/>
                        <DOI name="StrAB" desc="Pickup loop AB"/>
                        <DOI name="StrBC" desc="Pickup loop BC"/>
                        <DOI name="StrCA" desc="Pickup loop CA"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZoneMod" desc="Function mode">
                            <DAI name="setVal">
<Val sGroup="1">all loops</Val>
<Val sGroup="2">all loops</Val>
<Val sGroup="3">all loops</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="QUAD_" lnClass="PDIS" inst="3" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 3">
                        <Private type="Siemens-MasterId">f8a4139d-833c-4549-9ede-8643913dd6b0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">Forward</Val>
<Val sGroup="2">Forward</Val>
<Val sGroup="3">Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="setVal">
<Val sGroup="1">800</Val>
<Val sGroup="2">800</Val>
<Val sGroup="3">800</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="setVal">
<Val sGroup="1">800</Val>
<Val sGroup="2">800</Val>
<Val sGroup="3">800</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">20.533332736</Val>
    <Val sGroup="2">20.533332736</Val>
    <Val sGroup="3">20.533332736</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">9.899999712</Val>
    <Val sGroup="2">9.899999712</Val>
    <Val sGroup="3">9.899999712</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">9.899999712</Val>
    <Val sGroup="2">9.899999712</Val>
    <Val sGroup="3">9.899999712</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>11</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops"/>
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="StrAG" desc="Pickup loop AG"/>
                        <DOI name="StrBG" desc="Pickup loop BG"/>
                        <DOI name="StrCG" desc="Pickup loop CG"/>
                        <DOI name="StrAB" desc="Pickup loop AB"/>
                        <DOI name="StrBC" desc="Pickup loop BC"/>
                        <DOI name="StrCA" desc="Pickup loop CA"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZoneMod" desc="Function mode">
                            <DAI name="setVal">
<Val sGroup="1">all loops</Val>
<Val sGroup="2">all loops</Val>
<Val sGroup="3">all loops</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="QUAD_" lnClass="PDIS" inst="4" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 4">
                        <Private type="Siemens-MasterId">0b05852f-a87c-499a-a07f-a775ec9aa3e5</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">NonDirectional</Val>
<Val sGroup="2">NonDirectional</Val>
<Val sGroup="3">NonDirectional</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="setVal">
<Val sGroup="1">-1</Val>
<Val sGroup="2">-1</Val>
<Val sGroup="3">-1</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="setVal">
<Val sGroup="1">-1</Val>
<Val sGroup="2">-1</Val>
<Val sGroup="3">-1</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15.58333288</Val>
    <Val sGroup="2">15.58333288</Val>
    <Val sGroup="3">15.58333288</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">7.516666448</Val>
    <Val sGroup="2">7.516666448</Val>
    <Val sGroup="3">7.516666448</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">7.516666448</Val>
    <Val sGroup="2">7.516666448</Val>
    <Val sGroup="3">7.516666448</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>11</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops"/>
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="StrAG" desc="Pickup loop AG"/>
                        <DOI name="StrBG" desc="Pickup loop BG"/>
                        <DOI name="StrCG" desc="Pickup loop CG"/>
                        <DOI name="StrAB" desc="Pickup loop AB"/>
                        <DOI name="StrBC" desc="Pickup loop BC"/>
                        <DOI name="StrCA" desc="Pickup loop CA"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZoneMod" desc="Function mode">
                            <DAI name="setVal">
<Val sGroup="1">all loops</Val>
<Val sGroup="2">all loops</Val>
<Val sGroup="3">all loops</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PU1_" lnClass="PVOC" inst="1" lnType="SIPROTEC5_LNType_PVOC_DisOvercurrentStartingVoltageControlled" desc="Pickup V/I">
                        <Private type="Siemens-MasterId">3b747eb4-aa37-4583-9d3f-162c0de021f6</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ProgUI" desc="Pickup program">
                            <DAI name="setVal">
<Val sGroup="1">PhG_PhPh</Val>
<Val sGroup="2">PhG_PhPh</Val>
<Val sGroup="3">PhG_PhPh</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhStr2" desc="O/C threshold Iph&gt;&gt;">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>149.920029</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhStr1" desc="Min. current thresh. Iph&gt;">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">120</Val>
    <Val sGroup="2">120</Val>
    <Val sGroup="3">120</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VPhG2" desc="Undervolt. ph-gnd at Iph&gt;&gt;">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">50.6</Val>
    <Val sGroup="2">50.6</Val>
    <Val sGroup="3">50.6</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.55</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VPhG1" desc="Undervolt. ph-gnd at Iph&gt;">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">50.6</Val>
    <Val sGroup="2">50.6</Val>
    <Val sGroup="3">50.6</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.55</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VPhPh2" desc="Undervolt. ph-ph at Iph&gt;&gt;">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">88.0</Val>
    <Val sGroup="2">88.0</Val>
    <Val sGroup="3">88.0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VPhPh1" desc="Undervolt. ph-ph at Iph&gt;">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">88.0</Val>
    <Val sGroup="2">88.0</Val>
    <Val sGroup="3">88.0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OnePhStr" desc="Loops with 1-ph. pickup">
                            <DAI name="setVal">
<Val sGroup="1">Phase - Phase</Val>
<Val sGroup="2">Phase - Phase</Val>
<Val sGroup="3">Phase - Phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlForw" desc="Op. delay forward pickup">
                            <DAI name="setVal">
<Val sGroup="1">1200</Val>
<Val sGroup="2">1200</Val>
<Val sGroup="3">1200</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlNonDir" desc="Op. delay non-dir. pickup">
                            <DAI name="setVal">
<Val sGroup="1">1600</Val>
<Val sGroup="2">1600</Val>
<Val sGroup="3">1600</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="QUAD_" lnClass="PDIS" inst="5" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 5">
                        <Private type="Siemens-MasterId">6f41cab3-148b-4a63-92aa-36d1e39c04a6</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">Forward</Val>
<Val sGroup="2">Forward</Val>
<Val sGroup="3">Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15.58333288</Val>
    <Val sGroup="2">15.58333288</Val>
    <Val sGroup="3">15.58333288</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">7.516666448</Val>
    <Val sGroup="2">7.516666448</Val>
    <Val sGroup="3">7.516666448</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">7.516666448</Val>
    <Val sGroup="2">7.516666448</Val>
    <Val sGroup="3">7.516666448</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>11</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops"/>
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="StrAG" desc="Pickup loop AG"/>
                        <DOI name="StrBG" desc="Pickup loop BG"/>
                        <DOI name="StrCG" desc="Pickup loop CG"/>
                        <DOI name="StrAB" desc="Pickup loop AB"/>
                        <DOI name="StrBC" desc="Pickup loop BC"/>
                        <DOI name="StrCA" desc="Pickup loop CA"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZoneMod" desc="Function mode">
                            <DAI name="setVal">
<Val sGroup="1">all loops</Val>
<Val sGroup="2">all loops</Val>
<Val sGroup="3">all loops</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_5051OC3phase1" desc="ProtAnalogueInputs_50/51 BackUp OC">
                    <Private type="Siemens-MasterId">f1177f21-0c2f-4d38-a9f3-da8452ed4223</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_5051OC3phase1/LLN0">
                        <Private type="Siemens-MasterId">6ea9069f-72d6-4d8f-ae90-c429c4eb3d7b</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">d221551b-ba45-4961-ac31-8491e0c8c935</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 1">
                        <Private type="Siemens-MasterId">0d60a394-13ac-414e-af40-c3d4d729a381</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">500</Val>
<Val sGroup="2">500</Val>
<Val sGroup="3">500</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 2">
                        <Private type="Siemens-MasterId">869233ab-1d7e-4a1a-8b97-dcdba6c2d282</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">3600</Val>
    <Val sGroup="2">3600</Val>
    <Val sGroup="3">3600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">100</Val>
<Val sGroup="2">100</Val>
<Val sGroup="3">100</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="II_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" desc="Inverse-T 1">
                        <Private type="Siemens-MasterId">a448abcb-8b86-480c-b481-46b4ba6fe518</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="TmACrv" desc="Type of character. curve">
                            <DAI name="setCharact">
<Val sGroup="1">IEC Normal Inverse</Val>
<Val sGroup="2">IEC Normal Inverse</Val>
<Val sGroup="3">IEC Normal Inverse</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmMult" desc="Time dial">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.05</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TypRsCrv" desc="Reset">
                            <DAI name="setVal">
<Val sGroup="1">None</Val>
<Val sGroup="2">None</Val>
<Val sGroup="3">None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="DskRng" desc="Disk emulation running"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_67NsDirSensGFP1" desc="ProtAnalogueInputs_67Ns Dir.Sens.">
                    <Private type="Siemens-MasterId">29c344c3-da1e-45ab-a330-15d340eb2c21</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_67NsDirSensGFP1/LLN0">
                        <Private type="Siemens-MasterId">b343d061-ca70-406d-baa1-39b28f413464</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_dir_sens_GFP" desc="General">
                        <Private type="Siemens-MasterId">d463c4b7-78d1-4203-9a4e-54ec0a85413e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SensGFPAng" desc="Phi(I,V)">
                            <DAI name="db">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndFault" desc="Ground fault"/>
                        <DOI name="FltExtDet" desc="Flt. extinction det."/>
                        <DOI name="MeasWindow" desc="Pos. measuring window"/>
                        <DOI name="I0active" desc="IN active">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="I0reactive" desc="IN reactive">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="I0" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="V0" desc="V0">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Angle" desc="Phi(IN, V0)"/>
                        <DOI name="DecrTmmsV0" desc="Decay time V0">
                            <DAI name="setVal">
<Val sGroup="1">100</Val>
<Val sGroup="2">100</Val>
<Val sGroup="3">100</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>30</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsDlTmms" desc="Dropout delay">
                            <DAI name="setVal">
<Val sGroup="1">1000</Val>
<Val sGroup="2">1000</Val>
<Val sGroup="3">1000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTErrI1" desc="Core balance CT- current 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">30</Val>
    <Val sGroup="2">30</Val>
    <Val sGroup="3">30</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.0600000024</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTErrI2" desc="Core balance CT- current 2">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">600</Val>
    <Val sGroup="2">600</Val>
    <Val sGroup="3">600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.0600000024</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTErrF1" desc="CT angle error at I1">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTErrF2" desc="CT angle error at I2">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">8fdb0f91-712a-465a-abd7-1ab0857a522c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="DNSR" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_dir_3I0_cos_sin_phi" desc="3I0&gt; cos/sinφ1">
                        <Private type="Siemens-MasterId">2d2661f0-1ea9-43f2-914f-9e5c01c2875e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">500</Val>
<Val sGroup="2">500</Val>
<Val sGroup="3">500</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">Forward</Val>
<Val sGroup="2">Forward</Val>
<Val sGroup="3">Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="GroundFault" desc="Ground fault"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkAFltExt" desc="Blk. after fault extinction">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DirMeasMet" desc="Dir. measuring method">
                            <DAI name="setVal">
<Val sGroup="1">CosPhi</Val>
<Val sGroup="2">CosPhi</Val>
<Val sGroup="3">CosPhi</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="3I0&gt; threshold value">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.9999998200</Val>
    <Val sGroup="2">30.0</Val>
    <Val sGroup="3">2.99999982000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.0600000024</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Minimum3I0" desc="Min.polar.3I0&gt; for dir.det.">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.99999982000</Val>
    <Val sGroup="2">30.0</Val>
    <Val sGroup="3">2.99999982000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.0600000024</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MinimumV0" desc="V0&gt; threshold value">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">55.0</Val>
    <Val sGroup="2">55.0</Val>
    <Val sGroup="3">55.0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DirDetTmms" desc="Dir. determination delay">
                            <DAI name="setVal">
<Val sGroup="1">1000</Val>
<Val sGroup="2">1000</Val>
<Val sGroup="3">1000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AngAlpha1" desc="α1 reduction dir. area">
                            <DAI name="setVal">
<Val sGroup="1">2</Val>
<Val sGroup="2">2</Val>
<Val sGroup="3">2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>15</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngAlpha2" desc="α2 reduction dir. area">
                            <DAI name="setVal">
<Val sGroup="1">2</Val>
<Val sGroup="2">2</Val>
<Val sGroup="3">2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>15</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhiCorr" desc="φ correction">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-45</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>45</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="DNSWP" lnClass="PTEF" inst="1" lnType="SIPROTEC5_LNType_dir_energy_trans" desc="Trans.Gnd.flt1">
                        <Private type="Siemens-MasterId">de5df01a-0ba0-43fd-bd18-abb630fb1d52</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">Forward</Val>
<Val sGroup="2">Forward</Val>
<Val sGroup="3">Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="GroundFault" desc="Ground fault"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkAFltExt" desc="Blk. after fault extinction">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpFunction" desc="Operate functionality">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="3I0&gt; threshold for operate">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.99999982000</Val>
    <Val sGroup="2">30.0</Val>
    <Val sGroup="3">2.99999982000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>96</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrValV0" desc="V0&gt; threshold value">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">55.0</Val>
    <Val sGroup="2">55.0</Val>
    <Val sGroup="3">55.0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">500</Val>
<Val sGroup="2">500</Val>
<Val sGroup="3">500</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsDlTmms" desc="Dropout delay">
                            <DAI name="setVal">
<Val sGroup="1">1000</Val>
<Val sGroup="2">1000</Val>
<Val sGroup="3">1000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxDriftV0" desc="Maximum operational V0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">3.30009675</Val>
    <Val sGroup="2">3.30009675</Val>
    <Val sGroup="3">3.30009675</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrGft3I0" desc="3I0&gt; threshold value">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>96</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_Energy" desc="ProtAnalogueInputs_Energ">
                    <Private type="Siemens-MasterId">da22d2ae-abb2-4859-b480-34c5b9ee68ad</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_Energy/LLN0">
                        <Private type="Siemens-MasterId">b44185b2-ea26-4ce4-939d-560cdc01c934</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy">
                        <Private type="Siemens-MasterId">909ed679-78b6-4d72-aa05-30ff426bd2b3</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupWh" desc="Wp+">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Wh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00190525583</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupVArh" desc="Wq+">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VArh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00190525583</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdWh" desc="Wp-">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Wh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00190525583</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdVArh" desc="Wq-">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VArh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00190525583</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetSupWh" desc="Set Wp+">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSupVArh" desc="Set Wq+">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetDmdWh" desc="Set Wp-">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetDmdVArh" desc="Set Wq-">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_FundSymComp" desc="ProtAnalogueInputs_FdSym">
                    <Private type="Siemens-MasterId">b0bd2531-c94f-4335-8856-4f301c8950db</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_FundSymComp/LLN0">
                        <Private type="Siemens-MasterId">9e68f551-eb63-4b70-ab57-dce1f3f3564b</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">f7ab9bc1-c528-4728-b241-e9674e132676</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AneutC" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">43ecfa6a-5a2d-46eb-8795-a18b049c4a70</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VxC" desc="V">
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VsynxC" desc="Vsy">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLnC" desc="INp.line">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPtC" desc="IY traf.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AxC" desc="I">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqV0" desc="Vseq:0">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
                        <Private type="Siemens-MasterId">9437a7f7-162f-4fef-8f61-2a338af7cdf4</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqA" desc="Iseq">
                            <SDI name="c1" desc="Iseq:1">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="c2" desc="Iseq:2">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="c3" desc="Iseq:0">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SeqV" desc="Vseq">
                            <SDI name="c1" desc="Vseq:1">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="c2" desc="Vseq:2">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="c3" desc="Vseq:0">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_OperationalValues" desc="ProtAnalogueInputs_OMV">
                    <Private type="Siemens-MasterId">fcd79a5b-ce2c-418f-bd12-929611fa3856</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_OperationalValues/LLN0">
                        <Private type="Siemens-MasterId">5ac47071-98ff-4aeb-b11c-bf09820c35ed</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
                        <Private type="Siemens-MasterId">da94cdc5-01a8-4a14-8a64-a5e1c1b0ab4d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Vneut" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Aneut" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
                        <Private type="Siemens-MasterId">5b68b330-f058-40d7-a99b-502a356d8678</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLn" desc="INp.line">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPt" desc="IY traf.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
                        <Private type="Siemens-MasterId">f9b5d07e-f435-494d-9215-c6aa22cc21e0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>W</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VAr</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVA" desc="S tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VA</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="cosφ">
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz" desc="f">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>100</Val>
                            </DAI>
                        </DOI>
                        <DOI name="W" desc="P">
                            <SDI name="phsA" desc="P:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="P:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="P:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VAr" desc="Q">
                            <SDI name="phsA" desc="Q:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Q:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Q:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VA" desc="S">
                            <SDI name="phsA" desc="S:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="S:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="S:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_ProcessMonitor" desc="ProtAnalogueInputs_ProMon">
                    <Private type="Siemens-MasterId">b9c19d36-990d-4b4a-83d0-20d2ddbcdd93</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_ProcessMonitor/LLN0">
                        <Private type="Siemens-MasterId">0fa49c61-5b2e-45fd-8dec-763572ad2c58</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="PROM_" lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion">
                        <Private type="Siemens-MasterId">7a3e8cf8-104a-4533-99e9-3f4898aef3ae</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                    </LN>
                    <LN prefix="PROM_" lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" desc="Closure detec.">
                        <Private type="Siemens-MasterId">bdc7d8f1-da2b-4aba-9e0f-96479d0cbc09</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisCntrOpn" desc="&gt;Disconnector open"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="SwitchOn" desc="Closure"/>
                        <DOI name="StateRecog" desc="Operating mode">
                            <DAI name="setVal">
<Val sGroup="1">Manual close only</Val>
<Val sGroup="2">Manual close only</Val>
<Val sGroup="3">Manual close only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SITmCl" desc="Action time after closure">
                            <DAI name="setVal">
<Val sGroup="1">1000</Val>
<Val sGroup="2">1000</Val>
<Val sGroup="3">1000</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>10</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MinTmSOTF" desc="Min. time feeder open">
                            <DAI name="setVal">
<Val sGroup="1">250</Val>
<Val sGroup="2">250</Val>
<Val sGroup="3">250</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PROM_" lnClass="ROPD" inst="1" lnType="SIPROTEC5_LNType_ROPD_OpenPoleDetector" desc="1pol.open det.">
                        <Private type="Siemens-MasterId">8431f3dd-f64b-434b-9065-ef28232f0f79</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="SPlDeadTm" desc="1-pole open"/>
                        <DOI name="OpnPolDet" desc="Operating mode">
                            <DAI name="setVal">
<Val sGroup="1">with measurement</Val>
<Val sGroup="2">with measurement</Val>
<Val sGroup="3">with measurement</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_SwitchOntoFault" desc="ProtAnalogueInputs_SOTF">
                    <Private type="Siemens-MasterId">ace8695c-d527-4ad9-b4a0-a20e31dbc82a</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_SwitchOntoFault/LLN0">
                        <Private type="Siemens-MasterId">acbc30bc-8d23-43d9-8161-fcd7ae124db7</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1_AnalogueDis_OC_SOTF</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">e2c99ae5-55c4-41ae-b284-e371d853045f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="" lnClass="RSOF" inst="1" lnType="SIPROTEC5_LNType_RSOF" desc="Stage 1">
                        <Private type="Siemens-MasterId">72348a98-417a-46dd-9e25-cc113d3700b1</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2" desc="ProtDigitalInputs">
                    <Private type="Siemens-MasterId">049bc5b6-0bc7-483f-bfc8-53c915d1e089</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2/LLN0">
                        <Private type="Siemens-MasterId">bf4231c5-54a6-4fba-9d3e-14ec2982e236</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="ZLIN" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGLine" desc="General">
                        <Private type="Siemens-MasterId">65c12ab8-a312-40d0-a544-b6428bc93abc</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZPsAng" desc="Line angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">64</Val>
    <Val sGroup="2">85</Val>
    <Val sGroup="3">85</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>89</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ARtgObj" desc="Rated current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtgObj" desc="Rated voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>110</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VARtgObj" desc="Rated apparent power">
                            <SDI name="setMag">
<DAI name="f">
    <Val>190.525589</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VA</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SysNeutPt" desc="Neutral point">
                            <DAI name="setVal">
<Val sGroup="1">isolated</Val>
<Val sGroup="2">grounded</Val>
<Val sGroup="3">grounded</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PQSign" desc="P, Q sign">
                            <DAI name="setVal">
<Val sGroup="1">not reversed</Val>
<Val sGroup="2">not reversed</Val>
<Val sGroup="3">not reversed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CPsPerKm" desc="C1 per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.0025</Val>
    <Val sGroup="2">0.009090909</Val>
    <Val sGroup="3">0.009090909</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>F/km</Val>
</DAI>
<DAI name="multiplier">
    <Val>µ</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>54545.4531</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CZerPerKm" desc="C0 per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.0025</Val>
    <Val sGroup="2">0.009090909</Val>
    <Val sGroup="3">0.009090909</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>F/km</Val>
</DAI>
<DAI name="multiplier">
    <Val>µ</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>54545.4531</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="LineReact" desc="X per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.0577499978</Val>
    <Val sGroup="2">0.0577499978</Val>
    <Val sGroup="3">0.0577499978</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm/km</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.000916666642</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>17.416666</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="LineLength" desc="Line length">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">32.5</Val>
    <Val sGroup="2">60</Val>
    <Val sGroup="3">60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>m</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Km0Fact" desc="Km0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>8</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Km0FactAng" desc="Angle (Km0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SatValA" desc="CT saturation threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">10000</Val>
    <Val sGroup="2">10000</Val>
    <Val sGroup="3">10000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SatMod" desc="CT saturation detection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ParCmpRto" desc="Gnd.curr.ratio(MutComp)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">85</Val>
    <Val sGroup="2">85</Val>
    <Val sGroup="3">85</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>95</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SerCmp" desc="Series compensation">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="XSerCap" desc="Series capacit. reactance">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
                        <Private type="Siemens-MasterId">2e5ed18d-303a-47c0-99ee-a21dcf21e562</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="CF_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf">
                        <Private type="Siemens-MasterId">78c8efbc-39a3-4af1-a0b9-7bc30db47432</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">d140fdf8-2183-4ccc-ae23-1e3831532117</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_5051OC3phase1" desc="ProtDigitalInputs_51-B 1">
                    <Private type="Siemens-MasterId">2597da5e-f556-47a6-b74e-7c2fa4691386</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_5051OC3phase1/LLN0">
                        <Private type="Siemens-MasterId">8dbc016d-1a07-4f34-bc52-cb6dbc2af5a2</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">8b78ad06-583b-4d9c-bd7b-9c3940a0bb39</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 1">
                        <Private type="Siemens-MasterId">d82c1605-4b3c-43ed-9771-85f636068cdc</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">500</Val>
<Val sGroup="2">500</Val>
<Val sGroup="3">500</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 2">
                        <Private type="Siemens-MasterId">56fb577e-fdb4-4adc-9459-0439826aca63</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">3600</Val>
    <Val sGroup="2">3600</Val>
    <Val sGroup="3">3600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">100</Val>
<Val sGroup="2">100</Val>
<Val sGroup="3">100</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="II_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" desc="Inverse-T 1">
                        <Private type="Siemens-MasterId">e39f0cdf-0d6c-440d-a855-0bbaceb857d1</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="TmACrv" desc="Type of character. curve">
                            <DAI name="setCharact">
<Val sGroup="1">IEC Normal Inverse</Val>
<Val sGroup="2">IEC Normal Inverse</Val>
<Val sGroup="3">IEC Normal Inverse</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmMult" desc="Time dial">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.05</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TypRsCrv" desc="Reset">
                            <DAI name="setVal">
<Val sGroup="1">None</Val>
<Val sGroup="2">None</Val>
<Val sGroup="3">None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="DskRng" desc="Disk emulation running"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_Energy" desc="ProtDigitalInputs_Energ">
                    <Private type="Siemens-MasterId">4b4e5a2d-3197-44f8-95be-c3583385ff0e</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_Energy/LLN0">
                        <Private type="Siemens-MasterId">b1825c34-a7dd-401d-8346-153fbf120b02</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy">
                        <Private type="Siemens-MasterId">bbcc4dd4-17d2-486c-ab9d-ad4cbf9c07dd</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupWh" desc="Wp+">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Wh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupVArh" desc="Wq+">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VArh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdWh" desc="Wp-">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Wh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdVArh" desc="Wq-">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VArh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetSupWh" desc="Set Wp+">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSupVArh" desc="Set Wq+">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetDmdWh" desc="Set Wp-">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetDmdVArh" desc="Set Wq-">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_FundSymComp" desc="ProtDigitalInputs_FdSym">
                    <Private type="Siemens-MasterId">f23f23a6-a9f8-4458-b788-3c45c88c2c32</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_FundSymComp/LLN0">
                        <Private type="Siemens-MasterId">b693b19f-346e-4dd7-b6db-f15e4a2d1b1d</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">4babcdb2-90a9-401d-b71d-9712fb6996b6</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AneutC" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">ce2555a2-c017-4d8b-a455-e0e412be5bbf</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VxC" desc="V">
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VsynxC" desc="Vsy">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLnC" desc="INp.line">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPtC" desc="IY traf.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AxC" desc="I">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqV0" desc="Vseq:0">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
                        <Private type="Siemens-MasterId">93654969-2ed1-49f1-80de-e24448bbbf27</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqA" desc="Iseq">
                            <SDI name="c1" desc="Iseq:1">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="c2" desc="Iseq:2">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="c3" desc="Iseq:0">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SeqV" desc="Vseq">
                            <SDI name="c1" desc="Vseq:1">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="c2" desc="Vseq:2">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="c3" desc="Vseq:0">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_OperationalValues" desc="ProtDigitalInputs_OMV">
                    <Private type="Siemens-MasterId">435d2006-f0db-4ac8-8abb-004af11b3817</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_OperationalValues/LLN0">
                        <Private type="Siemens-MasterId">b6aff970-8000-43ca-a97f-36a2e9eb7d12</Private>
                        <DataSet name="OperationalValuesRMS">
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.res" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.res" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="Beh" fc="ST"/>
                        </DataSet>
                        <DataSet name="OperationalValuesPower">
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="Beh" fc="ST"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsC" fc="MX"/>
                        </DataSet>
                        <ReportControl rptID="Relay_FIELDA/Ln2_OperationalValues/LLN0$RP$ReportOpValRMS" confRev="10001" buffered="false" bufTime="100" indexed="true" intgPd="100" name="ReportOpValRMS" datSet="OperationalValuesRMS">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                            <RptEnabled max="99">
<ClientLN apRef="Z1" lnClass="IHMI" lnInst="1" iedName="zenon_iec850Client" ldInst="LD0"/>
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDA/Ln2_OperationalValues/LLN0$RP$ReportOpValPower" confRev="10001" buffered="false" bufTime="100" indexed="true" intgPd="100" name="ReportOpValPower" datSet="OperationalValuesRMS">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                            <RptEnabled max="99">
<ClientLN apRef="Z1" lnClass="IHMI" lnInst="1" iedName="zenon_iec850Client" ldInst="LD0"/>
                            </RptEnabled>
                        </ReportControl>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
                        <Private type="Siemens-MasterId">035ac32f-2aeb-4e38-a327-8f1754244b6c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Vneut" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Aneut" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
                        <Private type="Siemens-MasterId">a506c096-624a-4392-a1b8-da1694e593bf</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLn" desc="INp.line">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPt" desc="IY traf.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
                        <Private type="Siemens-MasterId">d0bdfe26-2caf-43b6-ae8f-bfee799acadd</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>W</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VAr</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVA" desc="S tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VA</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="cosφ">
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz" desc="f">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>100</Val>
                            </DAI>
                        </DOI>
                        <DOI name="W" desc="P">
                            <SDI name="phsA" desc="P:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="P:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="P:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VAr" desc="Q">
                            <SDI name="phsA" desc="Q:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Q:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Q:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VA" desc="S">
                            <SDI name="phsA" desc="S:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="S:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="S:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_ProcessMonitor" desc="ProtDigitalInputs_ProMon">
                    <Private type="Siemens-MasterId">46e07bda-620f-43f8-9511-4e44b3c5bf6e</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_ProcessMonitor/LLN0">
                        <Private type="Siemens-MasterId">845b3815-d3be-4332-ae23-e5bcca980f77</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="PROM_" lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion">
                        <Private type="Siemens-MasterId">7b0726e8-c6f9-4e29-b405-aa27c157e84f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                    </LN>
                    <LN prefix="PROM_" lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" desc="Closure detec.">
                        <Private type="Siemens-MasterId">51a96bac-148d-4bca-aaea-1409c820e5f6</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisCntrOpn" desc="&gt;Disconnector open"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="SwitchOn" desc="Closure"/>
                        <DOI name="StateRecog" desc="Operating mode">
                            <DAI name="setVal">
<Val sGroup="1">Manual close only</Val>
<Val sGroup="2">Manual close only</Val>
<Val sGroup="3">Manual close only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SITmCl" desc="Action time after closure">
                            <DAI name="setVal">
<Val sGroup="1">50</Val>
<Val sGroup="2">50</Val>
<Val sGroup="3">50</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>10</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MinTmSOTF" desc="Min. time feeder open">
                            <DAI name="setVal">
<Val sGroup="1">250</Val>
<Val sGroup="2">250</Val>
<Val sGroup="3">250</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PROM_" lnClass="ROPD" inst="1" lnType="SIPROTEC5_LNType_ROPD_OpenPoleDetector" desc="1pol.open det.">
                        <Private type="Siemens-MasterId">bbe9e130-75ce-4cd6-815f-87f54f37567a</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="SPlDeadTm" desc="1-pole open"/>
                        <DOI name="OpnPolDet" desc="Operating mode">
                            <DAI name="setVal">
<Val sGroup="1">with measurement</Val>
<Val sGroup="2">with measurement</Val>
<Val sGroup="3">with measurement</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Mod2" desc="E:ETH-BA-2EL">
                    <Private type="Siemens-MasterId">178e82b7-1f12-4827-8d39-0481c8085497</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2/LLN0">
                        <Private type="Siemens-MasterId">e98d29f2-2d0b-4ec0-bcf8-514c333bea00</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-01-16 17:27:49</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                </LDevice>
                <LDevice inst="Mod2_Channel1" desc="E:ETH-BA-2EL_Chan.1">
                    <Private type="Siemens-MasterId">b63eee37-942e-45ac-86f5-602f1214db09</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_Channel1/LLN0">
                        <Private type="Siemens-MasterId">1e1bcd1c-7cd8-441e-bdd4-f02b0d9c9e3d</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Mod2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
                        <Private type="Siemens-MasterId">d188efb0-02a8-4dec-8a4a-5b2a9f7bc12d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live"/>
                        <DOI name="MQTTChLiv" desc="MQTT Channel Live"/>
                    </LN>
                    <LN prefix="PRP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="PRP">
                        <Private type="Siemens-MasterId">c35ff3b9-23a7-4b26-bbbc-b3fab8cb71ac</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-10-02 15:27:18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live"/>
                        <DOI name="RedChLiv" desc="Redund. Channel Live"/>
                    </LN>
                    <LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_IEEE1588" desc="IEEE 1588">
                        <Private type="Siemens-MasterId">bdce0e0d-1910-4a53-a317-5990315e9ddf</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live"/>
                    </LN>
                </LDevice>
                <LDevice inst="PTD1" desc="PTD1">
                    <Private type="Siemens-MasterId">a85a000b-6bce-43e4-aa22-6bd44c1e1d65</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1/LLN0">
                        <Private type="Siemens-MasterId">1b4cefeb-474e-4cd2-bfb2-970cf485c53d</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">a4036e3e-2ad9-414a-b80e-82f703920139</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">7e20d196-a0ed-4880-b9f3-38e87da592b0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="PTD1_87TrafoDiffProt1" desc="PTD1_87 Transf. Diff.">
                    <Private type="Siemens-MasterId">f2bb0384-2236-4dd3-931a-169f3bc66a6b</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1_87TrafoDiffProt1/LLN0">
                        <Private type="Siemens-MasterId">aa52d650-4fcf-44c9-a477-62b9293b8eac</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PTD1</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="S_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_TDIFF" desc="General">
                        <Private type="Siemens-MasterId">f57757e8-26c3-4e4e-93d6-5a25e024b328</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DifAClc" desc="I diff.">
                            <SDI name="phsA" desc="I diff.:A">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="I diff.:B">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="I diff.:C">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RstA" desc="I restr.">
                            <SDI name="phsA" desc="I restr.:A">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="I restr.:B">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="I restr.:C">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DiffOpA" desc="I diff. operate phA"/>
                        <DOI name="DiffOpB" desc="I diff. operate phB"/>
                        <DOI name="DiffOpC" desc="I diff. operate phC"/>
                        <DOI name="RestrOpA" desc="I restr. operate phA"/>
                        <DOI name="RestrOpB" desc="I restr. operate phB"/>
                        <DOI name="RestrOpC" desc="I restr. operate phC"/>
                        <DOI name="AdAdjIna" desc="Adapt. adjustm. inact."/>
                        <DOI name="ProtMode" desc="Protection Mode">
                            <DAI name="setVal">
<Val>Transform</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS1" desc="Meas. gnd. current side 1">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS2" desc="Meas. gnd. current side 2">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS3" desc="Meas. gnd. current side 3">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS4" desc="Meas. gnd. current side 4">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS5" desc="Meas. gnd. current side 5">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WthInAutoS" desc="Meas. gnd. curr. autosides">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WthInCompS" desc="Meas. gnd. curr. comp.side">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UsePos" desc="Use tap-changer position">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTRatS1M1" desc="CT mismatch side 1 M3ph 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.00025928</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M2" desc="CT mismatch side 1 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M3" desc="CT mismatch side 1 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M4" desc="CT mismatch side 1 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS1" desc="CT mismatch side 1 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M1" desc="CT mismatch side 2 M3ph 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val>0.272798</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M2" desc="CT mismatch side 2 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M3" desc="CT mismatch side 2 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M4" desc="CT mismatch side 2 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS2" desc="CT mismatch side 2 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M1" desc="CT mismatch side 3 M3ph 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val>0.7501945</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M2" desc="CT mismatch side 3 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M3" desc="CT mismatch side 3 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M4" desc="CT mismatch side 3 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS3" desc="CT mismatch side 3 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M1" desc="CT mismatch side 4 M3ph 1">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M2" desc="CT mismatch side 4 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M3" desc="CT mismatch side 4 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M4" desc="CT mismatch side 4 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS4" desc="CT mismatch side 4 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M1" desc="CT mismatch side 5 M3ph 1">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M2" desc="CT mismatch side 5 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M3" desc="CT mismatch side 5 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M4" desc="CT mismatch side 5 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS5" desc="CT mismatch side 5 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1ph" desc="CT mismatch M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M1N" desc="CT mismatch S1 M3ph 1 N">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.00025928</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M2N" desc="CT mismatch S1 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M3N" desc="CT mismatch S1 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M4N" desc="CT mismatch S1 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS1N" desc="CT mismatch side 1 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M1N" desc="CT mismatch S2 M3ph 1 N">
                            <SDI name="setMag">
<DAI name="f">
    <Val>6.001556</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M2N" desc="CT mismatch S2 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M3N" desc="CT mismatch S2 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M4N" desc="CT mismatch S2 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS2N" desc="CT mismatch side 2 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M1N" desc="CT mismatch S3 M3ph 1 N">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.500389</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M2N" desc="CT mismatch S3 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M3N" desc="CT mismatch S3 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M4N" desc="CT mismatch S3 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS3N" desc="CT mismatch side 3 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M1N" desc="CT mismatch S4 M3ph 1 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M2N" desc="CT mismatch S4 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M3N" desc="CT mismatch S4 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M4N" desc="CT mismatch S4 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS4N" desc="CT mismatch side 4 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M1N" desc="CT mismatch S5 M3ph 1 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M2N" desc="CT mismatch S5 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M3N" desc="CT mismatch S5 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M4N" desc="CT mismatch S5 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS5N" desc="CT mismatch side 5 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phN" desc="CT mismatch M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIdS1M1" desc="MU-ID Side 1 Mp3ph 1">
                            <DAI name="setVal">
<Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS1M2" desc="MU-ID Side 1 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS1M3" desc="MU-ID Side 1 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS1M4" desc="MU-ID Side 1 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS1" desc="MU-ID Side 1 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M1" desc="MU-ID Side 2 Mp3ph 1">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M2" desc="MU-ID Side 2 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M3" desc="MU-ID Side 2 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M4" desc="MU-ID Side 2 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS2" desc="MU-ID Side 2 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M1" desc="MU-ID Side 3 Mp3ph 1">
                            <DAI name="setVal">
<Val>3</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M2" desc="MU-ID Side 3 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M3" desc="MU-ID Side 3 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M4" desc="MU-ID Side 3 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS3" desc="MU-ID Side 3 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M1" desc="MU-ID Side 4 Mp3ph 1">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M2" desc="MU-ID Side 4 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M3" desc="MU-ID Side 4 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M4" desc="MU-ID Side 4 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS4" desc="MU-ID Side 4 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M1" desc="MU-ID Side 5 Mp3ph 1">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M2" desc="MU-ID Side 5 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M3" desc="MU-ID Side 5 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M4" desc="MU-ID Side 5 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS5" desc="MU-ID Side 5 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1ph" desc="MU-ID Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SideRef" desc="Reference side is">
                            <DAI name="setVal">
<Val>Side 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DiffFctMod" desc="Diff function mode">
                            <DAI name="setVal">
<Val>87P</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeriesRat" desc="Series unit ratio">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_Restrained" desc="I-DIFF">
                        <Private type="Siemens-MasterId">eab16918-f917-48f0-9ca3-c7ff2db3e4f3</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.2</Val>
    <Val sGroup="2">0.2</Val>
    <Val sGroup="3">0.25</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.05</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SlopeCh1" desc="Slope 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.3</Val>
    <Val sGroup="2">0.3</Val>
    <Val sGroup="3">0.25</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.8</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="IntSctnCh1" desc="Intersection 1 Irest">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.67</Val>
    <Val sGroup="2">0.67</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SlopeCh2" desc="Slope 2">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.7</Val>
    <Val sGroup="2">0.7</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.25</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="IntSctnCh2" desc="Intersection 2 Irest">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.5</Val>
    <Val sGroup="2">2.5</Val>
    <Val sGroup="3">5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>20</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="IncCharStr" desc="Starting detection">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValStKl" desc="Thresh. startup detection">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StKlFaktor" desc="Factor increasing char.">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2</Val>
    <Val sGroup="2">2</Val>
    <Val sGroup="3">2</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="KlDlTmms" desc="Max. perm. Start. time">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>180000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DCKlFaktor" desc="Factor increasing char. DC">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.3</Val>
    <Val sGroup="2">2.3</Val>
    <Val sGroup="3">2.3</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkIrsh2Ha" desc="Blocking with 2. harmonic">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal2Ha" desc="2nd harmonic content">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15</Val>
    <Val sGroup="2">15</Val>
    <Val sGroup="3">20</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CrssBlkTm2" desc="Crossblock. time 2nd har.">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">60</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkIrshCWA" desc="Blocking with CWA">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkIrsh3Ha" desc="Blocking with 3rd harm.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3Ha" desc="3rd harmonics content">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">30</Val>
    <Val sGroup="2">30</Val>
    <Val sGroup="3">30</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CrssBlkTm3" desc="Crossblock. time 3rd har.">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkIrsh5Ha" desc="Blocking with 5th harm.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal5Ha" desc="5th harmonics content">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">30</Val>
    <Val sGroup="2">30</Val>
    <Val sGroup="3">45</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CrssBlkTm5" desc="Crossblock. time 5th har.">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValMnHa" desc="Limit Idiff 3., 5. harmonics">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1.5</Val>
    <Val sGroup="2">1.5</Val>
    <Val sGroup="3">6</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>20</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrValExtF" desc="Threshold add-on stabiliz.">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2</Val>
    <Val sGroup="2">2</Val>
    <Val sGroup="3">4.00</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>20</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ExtFltTm" desc="Time of add-on stabiliz.">
                            <DAI name="setVal">
<Val sGroup="1">300</Val>
<Val sGroup="2">300</Val>
<Val sGroup="3">300</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CrssBlkExt" desc="Crossblk. time add-on st.">
                            <DAI name="setVal">
<Val sGroup="1">300</Val>
<Val sGroup="2">300</Val>
<Val sGroup="3">300</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="IrsBlk" desc="Blocked by inrush"/>
                        <DOI name="Irs2HaDet" desc="Blocked by 2.Harmon."/>
                        <DOI name="ICrsBlk2Ha" desc="Crossblock by 2.Harm."/>
                        <DOI name="IrsCWADet" desc="Blocked by CWA"/>
                        <DOI name="Irs3HaDet" desc="Blocked by 3.Harmon."/>
                        <DOI name="ICrsBlk3Ha" desc="Crossblock by 3.Harm."/>
                        <DOI name="Irs5HaDet" desc="Blocked by 5.Harmon."/>
                        <DOI name="ICrsBlk5Ha" desc="Crossblock by 5.Harm."/>
                        <DOI name="ExtFltStr" desc="Blocked by ext. fault"/>
                        <DOI name="ExtCrsBlk" desc="Crossbl. by ext. fault"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Slope1Val" desc="Slope 1"/>
                        <DOI name="StartChrR" desc="Incr. of char. (Start)"/>
                        <DOI name="DCChrR" desc="Increase of char. (DC)"/>
                        <DOI name="CWAIntFlt" desc="CWA int. fault detected"/>
                    </LN>
                    <LN prefix="TRF_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_FastUnrestrained" desc="I-DIFF fast">
                        <Private type="Siemens-MasterId">fe8f5372-4011-4c83-b72a-dbb186acfc1e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">7.5</Val>
    <Val sGroup="2">7.5</Val>
    <Val sGroup="3">6</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>35</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">d5e13439-9fa9-4fdb-a064-b12d300c9e84</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                </LDevice>
                <LDevice inst="PowS" desc="PowS">
                    <Private type="Siemens-MasterId">3e19220c-c96f-4fe1-b154-a5b79ac3d208</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0">
                        <Private type="Siemens-MasterId">b3d373f2-9026-42f1-9ce1-53be0adb2b72</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="General">
                        <Private type="Siemens-MasterId">599fc0a2-b789-4ed9-bb23-8dc4d98d15d0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhaseRev" desc="&gt;Phs-rotation reversal"/>
                        <DOI name="InvPhases" desc="&gt;Invert Phases"/>
                        <DOI name="PhsSeq" desc="Phase sequence">
                            <DAI name="setVal">
<Val>ABC</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhRevABC" desc="Phase sequence ABC"/>
                        <DOI name="PhRevACB" desc="Phase sequence ACB"/>
                        <DOI name="FOutOfRg" desc="Freq.out of oper.range"/>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph1" desc="PowS_Meas.point Prim">
                    <Private type="Siemens-MasterId">4d1ba10a-5571-435b-9822-1ed0ca795b28</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0">
                        <Private type="Siemens-MasterId">c33c4100-ca86-4c5c-ae8c-85ba124adfef</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">93b9d65f-6cba-4321-9358-116ad80f666c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">d4a86719-426c-4633-b57b-7f854c495826</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
