    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">222d70c3-70ef-4eaf-a572-ddf6248bdbfe</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">cc54eebc-a1f3-476e-b3a4-3588ddc11c4c</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">be033cb1-d55d-4dc1-bdbc-a2707960ba78</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">af6a6a45-26c8-4673-aa6e-ab51bc6c24c9</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">cba00cae-c574-4ee7-b737-fa87993bebe4</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">200</Val>
    <Val sGroup="2">200</Val>
    <Val sGroup="3">200</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>12</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>14000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">3d1e2e79-84a8-4d0a-a7a5-8d7b48a7f2d8</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">ff8d6ade-0e92-4cdb-8c53-f4daa977e7ae</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">40</Val>
    <Val sGroup="2">40</Val>
    <Val sGroup="3">40</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>12</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>4000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">cf0a6e5d-7e91-4dad-b4a3-b9dac2d87993</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph2" desc="PowS_Meas.point Tert">
                    <Private type="Siemens-MasterId">ac740aa4-c342-4fd2-b380-4b9b540c614a</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph2/LLN0">
                        <Private type="Siemens-MasterId">7997e70f-cbf7-43d9-be63-8eefba7dbca6</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">abc4f7c6-34a6-44e0-9edc-a346e55890c0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">a64a2d73-14cc-4425-916d-475e1fe39045</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>2400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">89414557-3b01-489a-a4b5-a35bf7cf9b31</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>2400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">c35f356d-44c2-4d05-bea0-11bab1755d1b</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>2400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">3ad0d5e8-1d5c-4d29-947c-9f76aa32056f</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>900</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">452f0d8a-bbbf-41d9-a0e9-3be4f3a980ff</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">e9f77a3b-5151-4984-b81a-a8a4e3fd40ef</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1200</Val>
    <Val sGroup="2">1200</Val>
    <Val sGroup="3">1200</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>72</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>84000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">3490e431-bafc-471b-b029-800a6e06ffbd</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">f80eeecd-249a-44bd-b3c3-f4472f07ee51</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">240</Val>
    <Val sGroup="2">240</Val>
    <Val sGroup="3">240</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>72</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>24000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">59119e0f-e6d1-4f87-bfbd-afd6c703cb60</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph3" desc="PowS_Meas.point Sec">
                    <Private type="Siemens-MasterId">88250306-bb0c-45fa-9ed5-022fa5d140af</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph3/LLN0">
                        <Private type="Siemens-MasterId">7c4214dc-98ec-4483-9e78-7f3628953ed1</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">7a5834a6-4c55-4c3d-b401-1d99af09bdc7</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase + IN-separate</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>1.6 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Measurement</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>3</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">8ee04e4c-ff98-4551-8a91-460ff541cab3</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">d50f409c-fc77-4379-a47c-d0082248fc0b</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">208ea0f0-e0e3-424a-853b-b0378e3be65a</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">d7e7b479-bf34-43fb-bbe0-44e888a6ba65</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">4d00e0ca-f832-423b-a414-5a5004dd3c55</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">f5d04fd9-7ba5-4557-9721-553b50ca1e0d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">300</Val>
    <Val sGroup="2">300</Val>
    <Val sGroup="3">300</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">29803970-14ce-4893-ac73-3b350d85af2a</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">7118dfbb-0a9d-4d62-ac02-01f087628b64</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">60</Val>
    <Val sGroup="2">60</Val>
    <Val sGroup="3">60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>6000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">5ba3a0e6-2334-455d-b362-6f6397aec819</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph4" desc="PowS_Meas.point SV_A">
                    <Private type="Siemens-MasterId">c75e4ae7-0797-4b5b-b0ad-a8f55a86404e</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph4/LLN0">
                        <Private type="Siemens-MasterId">89edece7-888a-4fb5-b6bc-03ec201b705b</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">5c79ca67-b69b-4f76-a2a6-4ad6dec2e22c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Processbus</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Processbus</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>6</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">0a2c985f-f96a-42a9-a043-08d295467f44</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">55668327-7e10-42ce-af3b-cfe452d9e91c</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">e545db4a-3c05-46a2-883b-7bdca8c0e8c4</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">51f00176-db00-4253-a8a7-d239eeec0bfb</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">cdef743d-9d40-4a5c-babb-d4127acf9d94</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">d3adad66-26c1-4ab4-a66b-c82dc58c1091</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">300</Val>
    <Val sGroup="2">300</Val>
    <Val sGroup="3">300</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">7776535d-9889-4876-96dc-380f267e825f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">ea472592-d3af-4659-b4d4-11003e8614c7</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">60.0000038</Val>
    <Val sGroup="2">60.0000038</Val>
    <Val sGroup="3">60.0000038</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>6000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">65c43c9d-5390-460d-83e9-97ae3656b149</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointV3ph1" desc="PowS_Meas.point Volt">
                    <Private type="Siemens-MasterId">66ffd385-42d2-47f5-ae4b-13e31fa860d7</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0">
                        <Private type="Siemens-MasterId">792d546f-9faa-4d62-b169-cbca8aea69df</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
                        <Private type="Siemens-MasterId">3255d41b-70b1-490d-8eac-2007ead1e583</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTConnect" desc="VT connection">
                            <DAI name="setVal">
<Val>3 ph-to-gnd volt. + VN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtgSec" desc="Rated secondary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>230</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.73</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>9.99</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABVol" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCVol" desc="Phases BC inverted"/>
                        <DOI name="InvPhACVol" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
                        <Private type="Siemens-MasterId">3c8edba5-15ab-4dd3-ad90-ecbb9eb1e907</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
                        <Private type="Siemens-MasterId">e3221532-4b63-4539-8d3a-f0024c94b265</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
                        <Private type="Siemens-MasterId">fb48e215-b17a-4ad4-8633-e83df04cebf8</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
                        <Private type="Siemens-MasterId">b82c54fb-7a51-45ab-b998-d9969a8e0d81</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
                        <Private type="Siemens-MasterId">9ef9b37b-ee6e-44fd-bfa1-95b0351ea020</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">55</Val>
    <Val sGroup="2">55</Val>
    <Val sGroup="3">55</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.75</Val>
    <Val sGroup="2">0.75</Val>
    <Val sGroup="3">0.75</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.58</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.V">
                        <Private type="Siemens-MasterId">e1faeea1-f200-4f80-aa8a-86f54815ae28</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
                        <Private type="Siemens-MasterId">29078c19-7ca5-4aab-9a21-c98db495e2f7</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">27.4999981</Val>
    <Val sGroup="2">27.4999981</Val>
    <Val sGroup="3">27.4999981</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
                        <Private type="Siemens-MasterId">a2c25163-23df-46b4-847b-e3bad663ae02</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTmcb" desc="&gt;Open"/>
                        <DOI name="ProtDlTmms" desc="Response time">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>30</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointV3ph2" desc="PowS_Meas.point SV_Volt">
                    <Private type="Siemens-MasterId">63d7992d-005a-479a-b4d4-e9079e5e7fb6</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph2/LLN0">
                        <Private type="Siemens-MasterId">622c365e-9234-48e7-bfef-0e873db5171a</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
                        <Private type="Siemens-MasterId">5e0d9204-b823-4421-a7fb-c7e70748c066</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTConnect" desc="VT connection">
                            <DAI name="setVal">
<Val>3 ph-to-gnd voltages</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtgSec" desc="Rated secondary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>230</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.73</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>9.99</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>7</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABVol" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCVol" desc="Phases BC inverted"/>
                        <DOI name="InvPhACVol" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
                        <Private type="Siemens-MasterId">f4bd1b18-3888-4d21-bf24-d8ef1927f099</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
                        <Private type="Siemens-MasterId">3508a3c8-f7b3-4592-8179-df49d27f9b5b</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
                        <Private type="Siemens-MasterId">6841b108-a71e-491d-8229-28d900726b25</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
                        <Private type="Siemens-MasterId">e409a017-429d-46c1-83d0-b38781c16fbb</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
                        <Private type="Siemens-MasterId">14755270-d2a2-42ce-848c-43c91e373af5</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">55</Val>
    <Val sGroup="2">55</Val>
    <Val sGroup="3">55</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.75</Val>
    <Val sGroup="2">0.75</Val>
    <Val sGroup="3">0.75</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.58</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.V">
                        <Private type="Siemens-MasterId">317bdadc-a2ee-4fa0-931a-18478685ca70</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
                        <Private type="Siemens-MasterId">23d806fd-a541-4927-b2f8-1ef98cc7282b</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">27.5</Val>
    <Val sGroup="2">27.5</Val>
    <Val sGroup="3">27.5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
                        <Private type="Siemens-MasterId">f90305fa-c2d7-4e9e-9562-4c706c7aa59e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTmcb" desc="&gt;Open"/>
                        <DOI name="ProtDlTmms" desc="Response time">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>30</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Rec" desc="Rec">
                    <Private type="Siemens-MasterId">1611809f-daf0-4e7f-9baf-e1be97b51228</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0">
                        <Private type="Siemens-MasterId">09af32cc-5de8-40a9-88dd-a1619babfcd7</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
                        <Private type="Siemens-MasterId">2339e80d-8467-4e7e-99a7-081461370f7a</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">on</Val>
<Val sGroup="2">on</Val>
<Val sGroup="3">on</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" desc="Grnd.-flt log">
                        <Private type="Siemens-MasterId">471fce46-e4ba-4c2a-aa2b-7e4883a9657d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">on</Val>
<Val sGroup="2">on</Val>
<Val sGroup="3">on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GflNum" desc="Fault number"/>
                        <DOI name="GflFull" desc="Ground-fault log is full"/>
                    </LN>
                </LDevice>
                <LDevice inst="Rec_FaultRecorder" desc="Rec_FltRec">
                    <Private type="Siemens-MasterId">f6b46084-9e8e-4510-83eb-09430a65114a</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0">
                        <Private type="Siemens-MasterId">e861aefe-019d-4f85-8ca2-beddf73b14bc</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Rec</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
                        <Private type="Siemens-MasterId">bc4c8ffe-52ea-46a7-b628-a757fe3dd839</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">on</Val>
<Val sGroup="2">on</Val>
<Val sGroup="3">on</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
                        <Private type="Siemens-MasterId">c032e3c4-04d9-43a6-91a0-fd68ea00e1e0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdTrg" desc="Start record"/>
                        <DOI name="MemRs" desc="Reset memory">
                            <DAI name="operTimeout">
<Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MemClr" desc="Clear memory">
                            <DAI name="operTimeout">
<Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade" desc="Record made"/>
                        <DOI name="FltNum" desc="Fault number"/>
                        <DOI name="RcdStr" desc="Recording started"/>
                        <DOI name="PreTmms" desc="Pre-trigger time">
                            <DAI name="setVal">
<Val>500</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>16000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PstTmms" desc="Post-trigger time">
                            <DAI name="setVal">
<Val>500</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>16000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrExt" desc="&gt;External start"/>
                        <DOI name="ManTrg" desc="&gt;Manual start"/>
                        <DOI name="RcdStart" desc="Fault recording">
                            <DAI name="setVal">
<Val>Start with pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdStore" desc="Storage">
                            <DAI name="setVal">
<Val>Store without release</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxTmms" desc="Maximum record time">
                            <DAI name="setVal">
<Val>5000</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>200</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>80000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ManTmms" desc="Manual record time">
                            <DAI name="setVal">
<Val>500</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>200</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>80000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SmpRate" desc="Sampling frequency">
                            <DAI name="setVal">
<Val>2 kHz</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
                            <DAI name="setVal">
<Val>No</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
                            <DAI name="setVal">
<Val>No</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FltLogFull" desc="Fault log is full"/>
                    </LN>
                </LDevice>
                <LDevice inst="CB_QA1" desc="Digital CB QA1">
                    <Private type="Siemens-MasterId">94ccd03d-0f1a-4707-8f17-12c2f01dd9d5</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="CB_QA1/LLN0">
                        <Private type="Siemens-MasterId">c491f3df-1162-4042-a65c-cf9e012c1dfe</Private>
                        <DataSet name="SwitchGearDS">
                            <Private type="Siemens-GUID">100bcbc8e830445e914aaf0d3a74dbac</Private>
                            <FCDA ldInst="CB_QA1" prefix="" lnClass="XCBR" lnInst="1" doName="TripOpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CB_QA1" prefix="" lnClass="XCBR" lnInst="1" doName="TripOpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="CB_QA1" prefix="" lnClass="XCBR" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CB_QA1" prefix="" lnClass="XCBR" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                        </DataSet>
                        <DataSet name="ILO_DS">
                            <Private type="Siemens-GUID">85c261fe7d7b4c3ebd716fa0ab9739de</Private>
                            <FCDA ldInst="CB_QA1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CB_QA1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                        </DataSet>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                        <GSEControl type="GOOSE" appID="Relay_FIELDA/CB_QA1/LLN0/SwitchGearGOOSE" confRev="150001" name="SwitchGearGOOSE" datSet="SwitchGearDS"/>
                        <GSEControl type="GOOSE" appID="Relay_FIELDA/CB_QA1/LLN0/ILO_GOOSE" confRev="60001" name="ILO_GOOSE" datSet="ILO_DS" desc="aöjfapwijfepawe"/>
                    </LN0>
                    <LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
                        <Private type="Siemens-MasterId">b0ccbbe7-e64c-47f4-ad60-33f5425bcca3</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgObj" desc="Rated normal current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtgObj" desc="Rated voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>110</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PoleOpenA" desc="Current thresh. CB open">
                            <SDI name="setMag">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>6000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpModeRBRF" desc="Op. mode BFP">
                            <DAI name="setVal">
<Val>unbalancing</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
                        <Private type="Siemens-MasterId">b69076a3-150a-4580-8ae2-22996ac657e6</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="Trip indication"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt."/>
                        <DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP"/>
                        <DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip"/>
                        <DOI name="ResetTrip" desc="Reset of trip command">
                            <DAI name="setVal">
<Val>accelarated</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_1002" desc="Circuit break.">
                        <Private type="Siemens-MasterId">7c595a49-a7c2-458d-9faa-d2ce64451ba8</Private>
                        <DataSet name="SwitchGearReportDS">
                            <FCDA ldInst="CB_QA1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CB_QA1" prefix="" lnClass="XCBR" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="CB_QA1" prefix="" lnClass="XCBR" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="CB_QA1" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CB_QA1" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="CB_QA1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="CB_QA1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                        </DataSet>
                        <ReportControl rptID="Relay_FIELDA/CB_QA1/XCBR1$BR$SwitchgearReport" confRev="50001" buffered="false" bufTime="100" indexed="true" intgPd="100" name="SwitchgearReport" datSet="SwitchGearReportDS">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                            <RptEnabled max="9">
<ClientLN apRef="Z1" lnClass="IHMI" lnInst="1" iedName="zenon_iec850Client" ldInst="LD0"/>
                            </RptEnabled>
                        </ReportControl>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="EEHealth" desc="External health"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>100</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SumSwARs" desc="ΣI Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetSwASumA" desc="Set break.cur.sum phA">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSwASumB" desc="Set break.cur.sum phB">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSwASumC" desc="Set break.cur.sum phC">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetOpnHrs" desc="Set CB open hours">
                            <DAI name="maxVal">
<Val>9999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetOpHrs" desc="Set operating hours">
                            <DAI name="maxVal">
<Val>9999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="Rdy" desc="&gt;Ready"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="TripOpnCmd" desc="Trip/open cmd."/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="AlmSupp" desc="Alarm suppression"/>
                        <DOI name="DefTr" desc="Definitive trip"/>
                        <DOI name="SumSwARsA" desc="ΣIA Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumSwARsB" desc="ΣIB Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumSwARsC" desc="ΣIC Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAphsA" desc="Break.-current phs A">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwAphsB" desc="Break.-current phs B">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwAphsC" desc="Break.-current phs C">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwANeut" desc="Break. current 3I0/IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsA" desc="Break. voltage phs A">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsB" desc="Break. voltage phs B">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsC" desc="Break. voltage phs C">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CBOpnHrs" desc="CB open hours">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>h</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpHrs" desc="Operating hours">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>h</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AnnBrkVal" desc="Indicat. of breaking values">
                            <DAI name="setVal">
<Val>always</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BbpBlockDO" desc="BBP trip relays blocked"/>
                        <DOI name="ExtRefQA1" desc="ExtRef Pos QA1">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldA_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="ExtRefQA1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Pos QA1"/>
                            <ExtRef iedName="FieldA_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="ExtRefQA1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Pos QA1"/>
                            <ExtRef lnClass="" intAddr="ExtRefQA1;/DPCSO/t" serviceType="GOOSE" srcLNClass="" desc="ExtRef Pos QA1"/>
                        </Inputs>
                    </LN>
                    <LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
                        <Private type="Siemens-MasterId">085bec21-6eb6-4b3f-b4de-ab2e02aca969</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block manual close"/>
                        <DOI name="Input" desc="&gt;Input"/>
                        <DOI name="Detected" desc="Detected"/>
                        <DOI name="ActionTmms" desc="Action time">
                            <DAI name="setVal">
<Val sGroup="1">300</Val>
<Val sGroup="2">300</Val>
<Val sGroup="3">300</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>10</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CbOpDrpDel" desc="CB open dropout delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">e48d4b87-8705-4ed7-8b1a-2831adf9a9ec</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">308d9d57-7512-4fee-a23f-a8068b2f7c36</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">5fca754b-fb9e-4fa0-b9cd-d02b6f652ade</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" desc="CB test">
                        <Private type="Siemens-MasterId">49ed27c3-b39f-42f8-a961-935e9b38c4d3</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrTst3p" desc="3-pole open-close">
                            <DAI name="operTimeout">
<Val>5300</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TstExec" desc="Test execution"/>
                        <DOI name="TstTr" desc="Trip command issued"/>
                        <DOI name="TstCls" desc="Close command issued"/>
                        <DOI name="TstCnc" desc="Test canceled"/>
                    </LN>
                </LDevice>
                <LDevice inst="CB2_QA1_Fundamental" desc="Digital CB QA1_FdOMV">
                    <Private type="Siemens-MasterId">0b8a497a-dfd9-4fef-92a5-24ded87a5b63</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="CB2_QA1_Fundamental/LLN0">
                        <Private type="Siemens-MasterId">5d0f9786-406d-4347-96b0-77bff62f212d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@CB_QA1</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">fbf0bbdc-fcb9-4f73-a4b3-ae4e7b0e1bcd</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AneutC" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Disc_QB1" desc="Disc QB1">
                    <Private type="Siemens-MasterId">2fa7702d-dce4-4b9e-81c8-9cf12e92c515</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="Disc_QB1/LLN0">
                        <Private type="Siemens-MasterId">1242c49a-50aa-4d47-a7df-9f0ea42595f0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">e7ee7ff1-1958-47b5-bb9e-bcd2e4501da7</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">f38f24e8-8915-4ae0-8828-77ffafd02d4e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_1006" desc="Disconnector">
                        <Private type="Siemens-MasterId">e34d4536-35e2-4f03-9d42-d8bc645f02f5</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>10000</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SwTyp" desc="Switching-device type"/>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="OpnCmd" desc="Open command"/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="ExtRefQB1" desc="ExtRef Disc QB1">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldA_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="ExtRefQB1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB1"/>
                            <ExtRef iedName="FieldA_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="ExtRefQB1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB1"/>
                            <ExtRef lnClass="" intAddr="ExtRefQB1;/DPCSO/t" serviceType="GOOSE" srcLNClass="" desc="ExtRef Disc QB1"/>
                        </Inputs>
                    </LN>
                </LDevice>
                <LDevice inst="Disc_QB2" desc="Disc QB2">
                    <Private type="Siemens-MasterId">4a96d07d-ff3b-4b1e-840e-5a06b175a2a5</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="Disc_QB2/LLN0">
                        <Private type="Siemens-MasterId">503949da-f5a6-48d3-89e5-14259a817b72</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">bb4cea3d-b043-4ce7-a9e4-cf80467dafd8</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">c42720c1-7aaf-4b7d-a439-158298264a42</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl_1" desc="Disconnector">
                        <Private type="Siemens-MasterId">825dcb6e-79aa-4704-abf7-0f1f4fff14fb</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>10000</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SwTyp" desc="Switching-device type"/>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="OpnCmd" desc="Open command"/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="ExtRefQB2" desc="ExtRef Disc QB2">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldA_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" intAddr="ExtRefQB2;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB2"/>
                            <ExtRef iedName="FieldA_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" intAddr="ExtRefQB2;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB2"/>
                            <ExtRef lnClass="" intAddr="ExtRefQB2;/DPCSO/t" serviceType="GOOSE" srcLNClass="" desc="ExtRef Disc QB2"/>
                        </Inputs>
                    </LN>
                </LDevice>
                <LDevice inst="Earth_QC9" desc="Disc QC9">
                    <Private type="Siemens-MasterId">2ba6dfd6-2536-441c-aadb-6b122c702d87</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="Earth_QC9/LLN0">
                        <Private type="Siemens-MasterId">acb65fae-71c0-4711-b55b-f38d326dd17e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">dd69710e-bfc1-4c72-b365-626778ce517c</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">cfaff6eb-e599-4a09-9d7f-88c674a5df31</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl_2" desc="Disconnector">
                        <Private type="Siemens-MasterId">68ce17a5-2fc7-495e-b792-cd65859781a4</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 08:43:42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>10000</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SwTyp" desc="Switching-device type"/>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="OpnCmd" desc="Open command"/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="ExtRefQC9" desc="ExtRef EarthSw QC9">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldA_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" intAddr="ExtRefQC9;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef EarthSw QC9"/>
                            <ExtRef iedName="FieldA_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" intAddr="ExtRefQC9;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef EarthSw QC9"/>
                            <ExtRef lnClass="" intAddr="ExtRefQC9;/DPCSO/t" serviceType="GOOSE" srcLNClass="" desc="ExtRef EarthSw QC9"/>
                        </Inputs>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
        <AccessPoint name="PB4_A" router="false" clock="false">
            <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR_1" desc="PB4_A.CT 1">
                <Private type="Siemens-MasterId">0a2c985f-f96a-42a9-a043-08d295467f44</Private>
                <DOI name="Mod" desc="Mode (status only)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="ARtg" desc="Rated primary current">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>600</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>A</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>100000</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.1</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>17</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointI3ph4.TCTR1.AmpSv" serviceType="SMV" desc="PowS_Meas.point SV_A.CT 1"/>
                    <ExtRef iedName="MU_FieldA" ldInst="MUnn" prefix="InnA" lnClass="TCTR" lnInst="1" doName="AmpSv" intAddr="PowS_MeasPointI3ph4.TCTR1.AmpSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_A.CT 1"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR_1" desc="PB4_A.CT 2">
                <Private type="Siemens-MasterId">55668327-7e10-42ce-af3b-cfe452d9e91c</Private>
                <DOI name="Mod" desc="Mode (status only)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="ARtg" desc="Rated primary current">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>600</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>A</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>100000</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.1</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>18</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointI3ph4.TCTR2.AmpSv" serviceType="SMV" desc="PowS_Meas.point SV_A.CT 2"/>
                    <ExtRef iedName="MU_FieldA" ldInst="MUnn" prefix="InnC" lnClass="TCTR" lnInst="3" doName="AmpSv" intAddr="PowS_MeasPointI3ph4.TCTR2.AmpSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_A.CT 2"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR_1" desc="PB4_A.CT 3">
                <Private type="Siemens-MasterId">e545db4a-3c05-46a2-883b-7bdca8c0e8c4</Private>
                <DOI name="Mod" desc="Mode (status only)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="ARtg" desc="Rated primary current">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>600</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>A</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>100000</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.1</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>19</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointI3ph4.TCTR3.AmpSv" serviceType="SMV" desc="PowS_Meas.point SV_A.CT 3"/>
                    <ExtRef iedName="MU_FieldA" ldInst="MUnn" prefix="InnB" lnClass="TCTR" lnInst="2" doName="AmpSv" intAddr="PowS_MeasPointI3ph4.TCTR3.AmpSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_A.CT 3"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR_1" desc="PB4_A.VT 1">
                <Private type="Siemens-MasterId">f4bd1b18-3888-4d21-bf24-d8ef1927f099</Private>
                <DOI name="Mod" desc="Mode (controllable)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="VRtg" desc="Rated primary voltage">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>400</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                            <Val>k</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.2</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>1200</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>29</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointV3ph2.TVTR1.VolSv" serviceType="SMV" desc="PowS_Meas.point SV_Volt.VT 1"/>
                    <ExtRef iedName="MU_FieldA" ldInst="MUnn" prefix="InnA" lnClass="TVTR" lnInst="1" doName="VolSv" intAddr="PowS_MeasPointV3ph2.TVTR1.VolSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_Volt.VT 1"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR_1" desc="PB4_A.VT 2">
                <Private type="Siemens-MasterId">3508a3c8-f7b3-4592-8179-df49d27f9b5b</Private>
                <DOI name="Mod" desc="Mode (controllable)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="VRtg" desc="Rated primary voltage">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>400</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                            <Val>k</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.2</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>1200</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>30</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointV3ph2.TVTR2.VolSv" serviceType="SMV" desc="PowS_Meas.point SV_Volt.VT 2"/>
                    <ExtRef iedName="MU_FieldA" ldInst="MUnn" prefix="InnB" lnClass="TVTR" lnInst="2" doName="VolSv" intAddr="PowS_MeasPointV3ph2.TVTR2.VolSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_Volt.VT 2"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR_1" desc="PB4_A.VT 3">
                <Private type="Siemens-MasterId">6841b108-a71e-491d-8229-28d900726b25</Private>
                <DOI name="Mod" desc="Mode (controllable)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="VRtg" desc="Rated primary voltage">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>400</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                            <Val>k</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.2</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>1200</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>31</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointV3ph2.TVTR3.VolSv" serviceType="SMV" desc="PowS_Meas.point SV_Volt.VT 3"/>
                    <ExtRef iedName="MU_FieldA" ldInst="MUnn" prefix="InnC" lnClass="TVTR" lnInst="3" doName="VolSv" intAddr="PowS_MeasPointV3ph2.TVTR3.VolSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_Volt.VT 3"/>
                </Inputs>
            </LN>
            <Services>
                <DynAssociation max="0"/>
                <GOOSE max="0"/>
                <ClientServices goose="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxAttributes="6" maxSMV="24"/>
                <RedProt hsr="true" prp="true" rstp="false"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="PB4_B" router="false" clock="false">
            <Services>
                <DynAssociation max="0"/>
                <GOOSE max="0"/>
                <ClientServices goose="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxAttributes="6" maxSMV="24"/>
                <RedProt hsr="true" prp="true" rstp="false"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="PB4_C" router="false" clock="false">
            <Services>
                <DynAssociation max="0"/>
                <GOOSE max="0"/>
                <ClientServices goose="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxAttributes="6" maxSMV="24"/>
                <RedProt hsr="false" prp="false" rstp="false"/>
            </Services>
        </AccessPoint>
    </IED>
    <IED name="Relay_FIELDB" type="7UT86" manufacturer="SIEMENS" configVersion="V07.80.17" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="8" sxy:y="12" desc="7UT86_FIELDB">
        <Private type="Siemens-MasterId">85e036fb-9693-402c-b3e7-c7e735ee579a</Private>
        <Private type="Siemens-s7ManagerName">7UT86_FIELDB</Private>
        <Private type="Siemens-ICD-Language">en-US</Private>
        <Private type="Siemens-Siprotec5-Product-Code">7UT86-DAAA-AA0-0AAAA0-AM0111-13111B-AAA000-000AC0-CC1BA1-CH2FA0</Private>
        <Private type="Siemens-Siprotec5-Application-Template">7UT86_87_3WindTransformer_Adv_DIS</Private>
        <Private type="Siemens-Siprotec5-Communication-Configuration-Version">78017</Private>
        <Private type="Siemens-Siprotec5-Configuration-Version">V07.80.17</Private>
        <Private type="Siemens-IsSiprotec5IED"/>
        <Private type="Siemens-ModifiedDate">10/02/2018 15:40:01</Private>
        <Private type="Siemens-IED-Id">85e036fb-9693-402c-b3e7-c7e735ee579a</Private>
        <Private type="Siemens-ModificationCounter">58</Private>
        <Services nameLength="64">
            <DynAssociation max="6"/>
            <SettingGroups>
                <SGEdit resvTms="true"/>
            </SettingGroups>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet modify="true" maxAttributes="100" max="50"/>
            <DynDataSet maxAttributes="60" max="30"/>
            <ReadWrite/>
            <ConfReportControl bufMode="both" bufConf="true" maxBuf="0" max="30"/>
            <GetCBValues/>
            <ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" cbName="Conf" datSet="Dyn"/>
            <GSESettings appID="Conf" dataLabel="Fix" cbName="Conf" datSet="Conf"/>
            <GOOSE max="16"/>
            <FileHandling/>
            <ConfLNs fixPrefix="false" fixLnInst="false"/>
            <ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
                <TimeSyncProt sntp="true"/>
            </ClientServices>
            <ConfLdName/>
            <SupSubscription maxGo="128" maxSv="0"/>
            <RedProt hsr="true" prp="true" rstp="true"/>
            <CommProt ipv6="false"/>
        </Services>
        <AccessPoint name="E" router="false" clock="false" desc="Port E">
            <Server timeout="0">
                <Authentication none="true"/>
                <LDevice inst="Application" desc="Application">
                    <Private type="Siemens-MasterId">1675ca12-46f6-4d94-9d0a-2e9d43b942fe</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
                        <Private type="Siemens-MasterId">8c8f7125-f010-4ce8-bae2-b7d0c5f491d9</Private>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDBApplication/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <DOI name="SGChoiceB1" desc="&gt;SG choice bit 1"/>
                        <DOI name="SGChoiceB2" desc="&gt;SG choice bit 2"/>
                        <DOI name="SGChoiceB3" desc="&gt;SG choice bit 3"/>
                        <DOI name="LedTstStrt" desc="&gt;LED reset"/>
                        <DOI name="FloOn" desc="&gt;Device funct.logoff on"/>
                        <DOI name="FloOff" desc="&gt;Dev. funct.logoff off"/>
                        <DOI name="FloCmd" desc="Logged off via control"/>
                        <DOI name="FloState" desc="Device logged off"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health (61850 only)"/>
                        <DOI name="HealthDev" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Protection inactive"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="LocKey" desc="Sw.authority key/set">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="ActiveSG" desc="Active settings group"/>
                        <DOI name="Mod" desc="Test mode"/>
                        <DOI name="ProtOnOff" desc="Protection on"/>
                        <DOI name="FnctLO" desc="Device logoff"/>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LEDRs" desc="LED reset"/>
                        <DOI name="ResCmpFmt" desc="Set. format residu. comp.">
                            <DAI name="setVal">
<Val>RERL_XEXL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltLev" desc="Multiple sw.auth. levels">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="EnTestMod" desc="Activate device test mode">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResvTms" desc="Reserv.time for com.prot.">
                            <DAI name="setVal">
<Val>120</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>65535</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>s</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <SettingControl numOfSGs="3" actSG="1">
                            <Private type="Siemens-MasterId">e484f86a-749f-42d0-85cf-f85cfed5ac3c</Private>
                        </SettingControl>
                    </LN0>
                    <LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD_Application" desc="Device">
                        <Private type="Siemens-MasterId">c7985bf8-e686-4457-a5bc-521050457872</Private>
                        <DOI name="PhyNam" desc="Physical device name">
                            <DAI name="vendor">
<Val>SIEMENS</Val>
                            </DAI>
                            <DAI name="hwRev">
<Val>7UT86-DAAA-AA0-0AAAA0-AM0111-13111B-AAA000-000AC0-CC1BA1-CH2FA0</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>V07.80</Val>
                            </DAI>
                            <DAI name="model">
<Val>7UT86</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical health"/>
                        <DOI name="Proxy" desc="Proxy"/>
                        <DOI name="PwrUp" desc="Device startup"/>
                        <DOI name="Sim" desc="GOOSE sim. mode">
                            <DAI name="ctlModel">
<Val>sbo-with-normal-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTmh" desc="Device operating hours">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>h</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GoStop" desc="&gt;GOOSE Stop"/>
                        <DOI name="LifeCon" desc="Life contact"/>
                        <DOI name="BatFail" desc="Battery failure"/>
                        <DOI name="ClkFail" desc="Clock fail"/>
                        <DOI name="ErrMeasT" desc="Error meas. trans."/>
                        <DOI name="ErrComp" desc="Compensation error"/>
                        <DOI name="ErrOffset" desc="Offset error"/>
                        <DOI name="DigsiAct" desc="DIGSI active"/>
                        <DOI name="SimuMode" desc="Simulation mode active"/>
                        <DOI name="CommMode" desc="Commiss. mode active"/>
                        <DOI name="ErrMemory" desc="Error memory"/>
                        <DOI name="AuxPwrFail" desc="Auxiliary Power Fail"/>
                        <DOI name="Logon" desc="Cyber Security state"/>
                        <DOI name="CybSecEvt" desc="Cyber-security event"/>
                        <DOI name="MsgLost" desc="Event lost"/>
                        <DOI name="ChtBlk" desc="Chatter blocking"/>
                        <DOI name="FlshDskHth" desc="Flash disk health"/>
                    </LN>
                    <LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
                        <Private type="Siemens-MasterId">f8f0b35b-d4da-4c90-adf2-0c8cc0be136a</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm" desc="Group alarm"/>
                        <DOI name="GrWrn" desc="Group warning"/>
                        <DOI name="GrInd" desc="Group indication">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrIndIn" desc="&gt;Group indication"/>
                        <DOI name="GrWrnIn" desc="&gt;Group Warning"/>
                        <DOI name="GrAlmIn" desc="&gt;Group Alarm"/>
                    </LN>
                    <LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
                        <Private type="Siemens-MasterId">df22e3a1-e0ad-4535-8bf7-3a58747d94d4</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmDT" desc="Daylight saving time"/>
                        <DOI name="TmOfsTmm" desc="Time zone offset to UTC">
                            <DAI name="setVal">
<Val>60</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-720</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>840</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>15</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>min</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmUseDT" desc="Switch daylight sav. time">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmChgDT" desc="Start of daylight sav. time">
                            <SDI name="setCal">
<DAI name="occ">
    <Val>0</Val>
</DAI>
<DAI name="occType">
    <Val>WeekDay</Val>
</DAI>
<DAI name="occPer">
    <Val>Year</Val>
</DAI>
<DAI name="weekDay">
    <Val>Sunday</Val>
</DAI>
<DAI name="month">
    <Val>March</Val>
</DAI>
<DAI name="day">
    <Val>0</Val>
</DAI>
<DAI name="hr">
    <Val>2</Val>
</DAI>
<DAI name="mn">
    <Val>0</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmChgST" desc="End of daylight sav. time">
                            <SDI name="setCal">
<DAI name="occ">
    <Val>0</Val>
</DAI>
<DAI name="occType">
    <Val>WeekDay</Val>
</DAI>
<DAI name="occPer">
    <Val>Year</Val>
</DAI>
<DAI name="weekDay">
    <Val>Sunday</Val>
</DAI>
<DAI name="month">
    <Val>October</Val>
</DAI>
<DAI name="day">
    <Val>0</Val>
</DAI>
<DAI name="hr">
    <Val>3</Val>
</DAI>
<DAI name="mn">
    <Val>0</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClkSetMan" desc="Clock set manually"/>
                        <DOI name="TmOfsDT" desc="Offset daylight sav. time">
                            <SDI name="setMag">
<DAI name="i">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>min</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="i">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="i">
    <Val>120</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="i">
    <Val>15</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DateFormat" desc="Date format">
                            <DAI name="setVal">
<Val>DD.MM.YYYY</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time sync.">
                        <Private type="Siemens-MasterId">95fe2f16-2f6d-4c1f-84fd-f1795fdb956d</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc" desc="Current time source"/>
                        <DOI name="TmChSt1" desc="Status time source 1"/>
                        <DOI name="TmChSt2" desc="Status time source 2"/>
                        <DOI name="TmSynErr" desc="Time sync. error"/>
                        <DOI name="LeapSecond" desc="Leap second"/>
                        <DOI name="Sync" desc="High accuracy"/>
                        <DOI name="FltTmSyn" desc="Fault indication after">
                            <SDI name="setMag">
<DAI name="i">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>s</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="i">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="i">
    <Val>3600</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="i">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmSrc1Std" desc="Time source 1">
                            <DAI name="setVal">
<Val>none</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc1Port" desc="Time source 1 port">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc1Ch" desc="Time source 1 channel">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc2Std" desc="Time source 2">
                            <DAI name="setVal">
<Val>none</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc2Port" desc="Time source 2 port">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc2Ch" desc="Time source 2 channel">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmZnTmSrc1" desc="Time zone time source 1">
                            <DAI name="setVal">
<Val>local</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmZnTmSrc2" desc="Time zone time source 2">
                            <DAI name="setVal">
<Val>local</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
                        <Private type="Siemens-MasterId">5608e6f0-9501-410a-b273-bb5986eb96ce</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GenTrk" desc="Common Tracking"/>
                        <DOI name="SgcbTrk" desc="Settings grps. access"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG">
                        <Private type="Siemens-MasterId">61f9b435-6c30-41b2-997e-79603965354f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="ComSupervision" desc="Com. supervision">
                    <Private type="Siemens-MasterId">cc1bfd21-35d4-4055-9999-4952554e509b</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision/LLN0/LLN0">
                        <Private type="Siemens-MasterId">85cc1c3d-8c68-49bb-b6e3-227b865dec7c</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-26 09:59:36</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                </LDevice>
                <LDevice inst="ComSupervision_GOOSE" desc="Com. supervision_GOOSE supervis.">
                    <Private type="Siemens-MasterId">cbaa7e11-4566-4b1a-a0bc-f09175dd5e94</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision_GOOSE/LLN0/LLN0">
                        <Private type="Siemens-MasterId">901b3668-ef45-4ba9-92ed-3415f30d53b9</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@ComSupervision</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat.">
                        <Private type="Siemens-MasterId">f60ce719-904c-48af-9c61-1f051e30a1a7</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm" desc="Group alarm"/>
                        <DOI name="GrInd" desc="Group indication">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 1">
                        <Private type="Siemens-MasterId">38499de5-390f-49fc-9508-2b1eb6a04530</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NdsCom" desc="Needs commissioning"/>
                        <DOI name="St" desc="Status subscription"/>
                        <DOI name="SimSt" desc="Status Sim messages"/>
                        <DOI name="ConfRevNum" desc="Exp. conf. rev."/>
                        <DOI name="GoCBRef" desc="Ref. GOOSE CB">
                            <DAI name="setSrcRef">
<Val>FieldB_QA1_QB1_QB2_QC9CBSW/LLN0.GCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RxConfRevNum" desc="Rec. conf. rev."/>
                        <DOI name="DiagErr" desc="Diagnosis error"/>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2" desc="OC_SV">
                    <Private type="Siemens-MasterId">4e5f203a-306d-40ff-a9e2-8138c06b0f2e</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2/LLN0">
                        <Private type="Siemens-MasterId">c8611d05-9f2e-47da-b259-429e717294b4</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="ZLIN" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGLine" desc="General">
                        <Private type="Siemens-MasterId">a7aaa30c-e209-4de0-81f1-f49e863b41eb</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZPsAng" desc="Line angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">64</Val>
    <Val sGroup="2">85</Val>
    <Val sGroup="3">85</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>89</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ARtgObj" desc="Rated current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtgObj" desc="Rated voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>110</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VARtgObj" desc="Rated apparent power">
                            <SDI name="setMag">
<DAI name="f">
    <Val>190.525589</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VA</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SysNeutPt" desc="Neutral point">
                            <DAI name="setVal">
<Val sGroup="1">isolated</Val>
<Val sGroup="2">grounded</Val>
<Val sGroup="3">grounded</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PQSign" desc="P, Q sign">
                            <DAI name="setVal">
<Val sGroup="1">not reversed</Val>
<Val sGroup="2">not reversed</Val>
<Val sGroup="3">not reversed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CPsPerKm" desc="C1 per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.0025</Val>
    <Val sGroup="2">0.009090909</Val>
    <Val sGroup="3">0.009090909</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>F/km</Val>
</DAI>
<DAI name="multiplier">
    <Val>µ</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>54545.4531</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CZerPerKm" desc="C0 per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.0025</Val>
    <Val sGroup="2">0.009090909</Val>
    <Val sGroup="3">0.009090909</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>F/km</Val>
</DAI>
<DAI name="multiplier">
    <Val>µ</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>54545.4531</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="LineReact" desc="X per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.0577499978</Val>
    <Val sGroup="2">0.0577499978</Val>
    <Val sGroup="3">0.0577499978</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm/km</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.000916666642</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>17.416666</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="LineLength" desc="Line length">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">32.5</Val>
    <Val sGroup="2">60</Val>
    <Val sGroup="3">60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>m</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Km0Fact" desc="Km0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>8</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Km0FactAng" desc="Angle (Km0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SatValA" desc="CT saturation threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">10000</Val>
    <Val sGroup="2">10000</Val>
    <Val sGroup="3">10000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SatMod" desc="CT saturation detection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ParCmpRto" desc="Gnd.curr.ratio(MutComp)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">85</Val>
    <Val sGroup="2">85</Val>
    <Val sGroup="3">85</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>95</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SerCmp" desc="Series compensation">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="XSerCap" desc="Series capacit. reactance">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
                        <Private type="Siemens-MasterId">e1b516e5-8094-4c28-b6ad-a57acce6c685</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="CF_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf">
                        <Private type="Siemens-MasterId">de55cff7-3fbf-4056-90e6-3a806107927f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">a87a6245-3b6b-4d1d-abc1-a1677f3df5c1</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_5051OC3phase1" desc="OC_SV_51-B 1">
                    <Private type="Siemens-MasterId">9484aab4-8d19-4a10-8e48-7346cf8d76d1</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_5051OC3phase1/LLN0">
                        <Private type="Siemens-MasterId">bc0e1780-4502-44ce-ba84-9a807ee2b209</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">84f22806-e800-4937-b0fb-000ff80e356c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 1">
                        <Private type="Siemens-MasterId">fb98def6-820d-4f38-b54c-529243838028</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">500</Val>
<Val sGroup="2">500</Val>
<Val sGroup="3">500</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 2">
                        <Private type="Siemens-MasterId">4f908c3b-0fd2-435c-a526-4f9ea5ac2327</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">3600</Val>
    <Val sGroup="2">3600</Val>
    <Val sGroup="3">3600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">100</Val>
<Val sGroup="2">100</Val>
<Val sGroup="3">100</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="II_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" desc="Inverse-T 1">
                        <Private type="Siemens-MasterId">7321018f-66ff-49d0-b6c5-e2aea0d686bc</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="TmACrv" desc="Type of character. curve">
                            <DAI name="setCharact">
<Val sGroup="1">IEC Normal Inverse</Val>
<Val sGroup="2">IEC Normal Inverse</Val>
<Val sGroup="3">IEC Normal Inverse</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmMult" desc="Time dial">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.05</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TypRsCrv" desc="Reset">
                            <DAI name="setVal">
<Val sGroup="1">None</Val>
<Val sGroup="2">None</Val>
<Val sGroup="3">None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="DskRng" desc="Disk emulation running"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_Energy" desc="OC_SV_Energ">
                    <Private type="Siemens-MasterId">e6ef2907-747a-4ace-9464-ccb844c98b19</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_Energy/LLN0">
                        <Private type="Siemens-MasterId">e2a42a5d-3759-4839-8bb5-7ed46f8cf414</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy">
                        <Private type="Siemens-MasterId">4da40f2b-e1a7-42ff-b450-d7e1dfec21fe</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupWh" desc="Wp+">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Wh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupVArh" desc="Wq+">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VArh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdWh" desc="Wp-">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Wh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdVArh" desc="Wq-">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VArh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetSupWh" desc="Set Wp+">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSupVArh" desc="Set Wq+">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetDmdWh" desc="Set Wp-">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetDmdVArh" desc="Set Wq-">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_FundSymComp" desc="OC_SV_FdSym">
                    <Private type="Siemens-MasterId">2613d310-ae80-48fe-bc83-683c0cd2059a</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_FundSymComp/LLN0">
                        <Private type="Siemens-MasterId">ecf1347c-1119-41b9-bf7a-93d96551bca2</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">e83af513-2444-44ce-adc2-1f7b52f3a764</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AneutC" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">b6fd5640-d5ae-459e-8ad3-8d3d5babf7f1</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VxC" desc="V">
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VsynxC" desc="Vsy">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLnC" desc="INp.line">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPtC" desc="IY traf.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AxC" desc="I">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqV0" desc="Vseq:0">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
                        <Private type="Siemens-MasterId">e6dda90a-889b-47a1-8abc-3562c8a2386c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqA" desc="Iseq">
                            <SDI name="c1" desc="Iseq:1">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="c2" desc="Iseq:2">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="c3" desc="Iseq:0">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SeqV" desc="Vseq">
                            <SDI name="c1" desc="Vseq:1">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="c2" desc="Vseq:2">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="c3" desc="Vseq:0">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_OperationalValues" desc="OC_SV_OMV">
                    <Private type="Siemens-MasterId">5e85f93a-e874-4ef0-b9c5-e679d73edba8</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_OperationalValues/LLN0">
                        <Private type="Siemens-MasterId">a399db5b-12db-409c-91f4-37d9662fa4e6</Private>
                        <DataSet name="OperationalValuesRMS">
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.res" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.res" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="Beh" fc="ST"/>
                        </DataSet>
                        <DataSet name="OperationalValuesPower">
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="Beh" fc="ST"/>
                        </DataSet>
                        <ReportControl rptID="Relay_FIELDB/Ln2_OperationalValues/LLN0$RP$ReportOpValRMS" confRev="10001" buffered="false" bufTime="100" intgPd="10000" name="ReportOpValRMS" datSet="OperationalValuesRMS">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                            <RptEnabled max="1">
<ClientLN apRef="Z1" lnClass="IHMI" lnInst="1" iedName="zenon_iec850Client" ldInst="LD0"/>
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDB/Ln2_OperationalValues/LLN0$RP$Report" confRev="10001" buffered="false" bufTime="100" intgPd="10000" name="Report" datSet="OperationalValuesPower">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                            <RptEnabled max="1">
<ClientLN apRef="Z1" lnClass="IHMI" lnInst="1" iedName="zenon_iec850Client" ldInst="LD0"/>
                            </RptEnabled>
                        </ReportControl>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
                        <Private type="Siemens-MasterId">22b14c2d-944e-4ae1-93fe-cf6d801802fa</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Vneut" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Aneut" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
                        <Private type="Siemens-MasterId">bec3c47c-9434-459e-9ff8-5b41c197c6cb</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLn" desc="INp.line">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPt" desc="IY traf.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
                        <Private type="Siemens-MasterId">9a70b87b-c8dd-4fca-84e8-a4ad65957739</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>W</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VAr</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVA" desc="S tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VA</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="cosφ">
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz" desc="f">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>100</Val>
                            </DAI>
                        </DOI>
                        <DOI name="W" desc="P">
                            <SDI name="phsA" desc="P:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="P:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="P:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VAr" desc="Q">
                            <SDI name="phsA" desc="Q:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Q:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Q:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VA" desc="S">
                            <SDI name="phsA" desc="S:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="S:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="S:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_ProcessMonitor" desc="OC_SV_ProMon">
                    <Private type="Siemens-MasterId">e57ad29e-7538-4794-94b5-ce99eaba7c91</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_ProcessMonitor/LLN0">
                        <Private type="Siemens-MasterId">1d4ce79c-d4e5-4f9e-96c9-b74b5215fffa</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="PROM_" lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion">
                        <Private type="Siemens-MasterId">bd5e26c8-5a7e-46a2-a1de-d762868fe627</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                    </LN>
                    <LN prefix="PROM_" lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" desc="Closure detec.">
                        <Private type="Siemens-MasterId">8080720c-f6b3-42de-9a9c-a03aad9a5e3f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisCntrOpn" desc="&gt;Disconnector open"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="SwitchOn" desc="Closure"/>
                        <DOI name="StateRecog" desc="Operating mode">
                            <DAI name="setVal">
<Val sGroup="1">Manual close only</Val>
<Val sGroup="2">Manual close only</Val>
<Val sGroup="3">Manual close only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SITmCl" desc="Action time after closure">
                            <DAI name="setVal">
<Val sGroup="1">50</Val>
<Val sGroup="2">50</Val>
<Val sGroup="3">50</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>10</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MinTmSOTF" desc="Min. time feeder open">
                            <DAI name="setVal">
<Val sGroup="1">250</Val>
<Val sGroup="2">250</Val>
<Val sGroup="3">250</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PROM_" lnClass="ROPD" inst="1" lnType="SIPROTEC5_LNType_ROPD_OpenPoleDetector" desc="1pol.open det.">
                        <Private type="Siemens-MasterId">b4b5dda7-b629-4b5c-b54d-465911f50934</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="SPlDeadTm" desc="1-pole open"/>
                        <DOI name="OpnPolDet" desc="Operating mode">
                            <DAI name="setVal">
<Val sGroup="1">with measurement</Val>
<Val sGroup="2">with measurement</Val>
<Val sGroup="3">with measurement</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Mod2" desc="E:ETH-BA-2EL">
                    <Private type="Siemens-MasterId">8b3ad992-1ba0-4577-ac1c-bfce46e30c31</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2/LLN0">
                        <Private type="Siemens-MasterId">f89ddd35-3a74-4626-a4c0-934d3e663006</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-01-16 17:27:49</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                </LDevice>
                <LDevice inst="Mod2_Channel1" desc="E:ETH-BA-2EL_Chan.1">
                    <Private type="Siemens-MasterId">3c273363-bc3f-413d-8ba7-e255887a7ee5</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_Channel1/LLN0">
                        <Private type="Siemens-MasterId">19043163-cd61-41d7-ac68-de3611ba9a91</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Mod2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
                        <Private type="Siemens-MasterId">aae8b3d6-2b0a-4d4c-8ed4-f7bdbae681d0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live"/>
                        <DOI name="MQTTChLiv" desc="MQTT Channel Live"/>
                    </LN>
                    <LN prefix="PRP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="PRP">
                        <Private type="Siemens-MasterId">aa777394-5e79-4583-8ef5-a152c7f2dbbf</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live"/>
                        <DOI name="RedChLiv" desc="Redund. Channel Live"/>
                    </LN>
                    <LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_IEEE1588" desc="IEEE 1588">
                        <Private type="Siemens-MasterId">03dd56f6-5a47-40b4-8508-94299f251fc4</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live"/>
                    </LN>
                </LDevice>
                <LDevice inst="PTD1" desc="PTD1">
                    <Private type="Siemens-MasterId">2e978375-ea1c-4766-8811-baa8db647769</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1/LLN0">
                        <Private type="Siemens-MasterId">3d9cc606-1fcc-47d5-9e7c-64ccb29c9a04</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">129752b5-86a9-4e5f-b9ed-0e335290edc3</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">431ca440-efd2-446c-8e8b-c681d09743fd</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="PTD1_87TrafoDiffProt1" desc="PTD1_87 Transf. Diff.">
                    <Private type="Siemens-MasterId">c85b6f39-3cd1-4429-97fc-b9575985a09e</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1_87TrafoDiffProt1/LLN0">
                        <Private type="Siemens-MasterId">56a6e938-e19d-4117-83a1-b1a1e5b6c790</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PTD1</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="S_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_TDIFF" desc="General">
                        <Private type="Siemens-MasterId">5caa7d47-3048-4d5f-9c78-9654945d12f1</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DifAClc" desc="I diff.">
                            <SDI name="phsA" desc="I diff.:A">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="I diff.:B">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="I diff.:C">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RstA" desc="I restr.">
                            <SDI name="phsA" desc="I restr.:A">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="I restr.:B">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="I restr.:C">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DiffOpA" desc="I diff. operate phA"/>
                        <DOI name="DiffOpB" desc="I diff. operate phB"/>
                        <DOI name="DiffOpC" desc="I diff. operate phC"/>
                        <DOI name="RestrOpA" desc="I restr. operate phA"/>
                        <DOI name="RestrOpB" desc="I restr. operate phB"/>
                        <DOI name="RestrOpC" desc="I restr. operate phC"/>
                        <DOI name="AdAdjIna" desc="Adapt. adjustm. inact."/>
                        <DOI name="ProtMode" desc="Protection Mode">
                            <DAI name="setVal">
<Val>Transform</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS1" desc="Meas. gnd. current side 1">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS2" desc="Meas. gnd. current side 2">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS3" desc="Meas. gnd. current side 3">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS4" desc="Meas. gnd. current side 4">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS5" desc="Meas. gnd. current side 5">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
