                        <DOI name="WthInAutoS" desc="Meas. gnd. curr. autosides">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WthInCompS" desc="Meas. gnd. curr. comp.side">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UsePos" desc="Use tap-changer position">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTRatS1M1" desc="CT mismatch side 1 M3ph 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.00025928</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M2" desc="CT mismatch side 1 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M3" desc="CT mismatch side 1 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M4" desc="CT mismatch side 1 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS1" desc="CT mismatch side 1 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M1" desc="CT mismatch side 2 M3ph 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val>0.272798</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M2" desc="CT mismatch side 2 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M3" desc="CT mismatch side 2 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M4" desc="CT mismatch side 2 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS2" desc="CT mismatch side 2 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M1" desc="CT mismatch side 3 M3ph 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val>0.7501945</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M2" desc="CT mismatch side 3 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M3" desc="CT mismatch side 3 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M4" desc="CT mismatch side 3 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS3" desc="CT mismatch side 3 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M1" desc="CT mismatch side 4 M3ph 1">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M2" desc="CT mismatch side 4 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M3" desc="CT mismatch side 4 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M4" desc="CT mismatch side 4 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS4" desc="CT mismatch side 4 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M1" desc="CT mismatch side 5 M3ph 1">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M2" desc="CT mismatch side 5 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M3" desc="CT mismatch side 5 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M4" desc="CT mismatch side 5 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS5" desc="CT mismatch side 5 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1ph" desc="CT mismatch M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M1N" desc="CT mismatch S1 M3ph 1 N">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.00025928</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M2N" desc="CT mismatch S1 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M3N" desc="CT mismatch S1 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M4N" desc="CT mismatch S1 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS1N" desc="CT mismatch side 1 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M1N" desc="CT mismatch S2 M3ph 1 N">
                            <SDI name="setMag">
<DAI name="f">
    <Val>6.001556</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M2N" desc="CT mismatch S2 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M3N" desc="CT mismatch S2 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M4N" desc="CT mismatch S2 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS2N" desc="CT mismatch side 2 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M1N" desc="CT mismatch S3 M3ph 1 N">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.500389</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M2N" desc="CT mismatch S3 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M3N" desc="CT mismatch S3 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M4N" desc="CT mismatch S3 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS3N" desc="CT mismatch side 3 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M1N" desc="CT mismatch S4 M3ph 1 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M2N" desc="CT mismatch S4 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M3N" desc="CT mismatch S4 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M4N" desc="CT mismatch S4 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS4N" desc="CT mismatch side 4 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M1N" desc="CT mismatch S5 M3ph 1 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M2N" desc="CT mismatch S5 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M3N" desc="CT mismatch S5 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M4N" desc="CT mismatch S5 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS5N" desc="CT mismatch side 5 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phN" desc="CT mismatch M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIdS1M1" desc="MU-ID Side 1 Mp3ph 1">
                            <DAI name="setVal">
<Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS1M2" desc="MU-ID Side 1 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS1M3" desc="MU-ID Side 1 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS1M4" desc="MU-ID Side 1 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS1" desc="MU-ID Side 1 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M1" desc="MU-ID Side 2 Mp3ph 1">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M2" desc="MU-ID Side 2 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M3" desc="MU-ID Side 2 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M4" desc="MU-ID Side 2 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS2" desc="MU-ID Side 2 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M1" desc="MU-ID Side 3 Mp3ph 1">
                            <DAI name="setVal">
<Val>3</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M2" desc="MU-ID Side 3 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M3" desc="MU-ID Side 3 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M4" desc="MU-ID Side 3 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS3" desc="MU-ID Side 3 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M1" desc="MU-ID Side 4 Mp3ph 1">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M2" desc="MU-ID Side 4 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M3" desc="MU-ID Side 4 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M4" desc="MU-ID Side 4 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS4" desc="MU-ID Side 4 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M1" desc="MU-ID Side 5 Mp3ph 1">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M2" desc="MU-ID Side 5 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M3" desc="MU-ID Side 5 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M4" desc="MU-ID Side 5 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS5" desc="MU-ID Side 5 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1ph" desc="MU-ID Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SideRef" desc="Reference side is">
                            <DAI name="setVal">
<Val>Side 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DiffFctMod" desc="Diff function mode">
                            <DAI name="setVal">
<Val>87P</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeriesRat" desc="Series unit ratio">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_Restrained" desc="I-DIFF">
                        <Private type="Siemens-MasterId">c3a55c95-64e4-4840-8b29-2af507bebfac</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.2</Val>
    <Val sGroup="2">0.2</Val>
    <Val sGroup="3">0.25</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.05</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SlopeCh1" desc="Slope 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.3</Val>
    <Val sGroup="2">0.3</Val>
    <Val sGroup="3">0.25</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.8</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="IntSctnCh1" desc="Intersection 1 Irest">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.67</Val>
    <Val sGroup="2">0.67</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SlopeCh2" desc="Slope 2">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.7</Val>
    <Val sGroup="2">0.7</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.25</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="IntSctnCh2" desc="Intersection 2 Irest">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.5</Val>
    <Val sGroup="2">2.5</Val>
    <Val sGroup="3">5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>20</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="IncCharStr" desc="Starting detection">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValStKl" desc="Thresh. startup detection">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StKlFaktor" desc="Factor increasing char.">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2</Val>
    <Val sGroup="2">2</Val>
    <Val sGroup="3">2</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="KlDlTmms" desc="Max. perm. Start. time">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>180000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DCKlFaktor" desc="Factor increasing char. DC">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.3</Val>
    <Val sGroup="2">2.3</Val>
    <Val sGroup="3">2.3</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkIrsh2Ha" desc="Blocking with 2. harmonic">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal2Ha" desc="2nd harmonic content">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15</Val>
    <Val sGroup="2">15</Val>
    <Val sGroup="3">20</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CrssBlkTm2" desc="Crossblock. time 2nd har.">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">60</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkIrshCWA" desc="Blocking with CWA">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkIrsh3Ha" desc="Blocking with 3rd harm.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3Ha" desc="3rd harmonics content">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">30</Val>
    <Val sGroup="2">30</Val>
    <Val sGroup="3">30</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CrssBlkTm3" desc="Crossblock. time 3rd har.">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkIrsh5Ha" desc="Blocking with 5th harm.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal5Ha" desc="5th harmonics content">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">30</Val>
    <Val sGroup="2">30</Val>
    <Val sGroup="3">45</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CrssBlkTm5" desc="Crossblock. time 5th har.">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValMnHa" desc="Limit Idiff 3., 5. harmonics">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1.5</Val>
    <Val sGroup="2">1.5</Val>
    <Val sGroup="3">6</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>20</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrValExtF" desc="Threshold add-on stabiliz.">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2</Val>
    <Val sGroup="2">2</Val>
    <Val sGroup="3">4.00</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>20</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ExtFltTm" desc="Time of add-on stabiliz.">
                            <DAI name="setVal">
<Val sGroup="1">300</Val>
<Val sGroup="2">300</Val>
<Val sGroup="3">300</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CrssBlkExt" desc="Crossblk. time add-on st.">
                            <DAI name="setVal">
<Val sGroup="1">300</Val>
<Val sGroup="2">300</Val>
<Val sGroup="3">300</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="IrsBlk" desc="Blocked by inrush"/>
                        <DOI name="Irs2HaDet" desc="Blocked by 2.Harmon."/>
                        <DOI name="ICrsBlk2Ha" desc="Crossblock by 2.Harm."/>
                        <DOI name="IrsCWADet" desc="Blocked by CWA"/>
                        <DOI name="Irs3HaDet" desc="Blocked by 3.Harmon."/>
                        <DOI name="ICrsBlk3Ha" desc="Crossblock by 3.Harm."/>
                        <DOI name="Irs5HaDet" desc="Blocked by 5.Harmon."/>
                        <DOI name="ICrsBlk5Ha" desc="Crossblock by 5.Harm."/>
                        <DOI name="ExtFltStr" desc="Blocked by ext. fault"/>
                        <DOI name="ExtCrsBlk" desc="Crossbl. by ext. fault"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Slope1Val" desc="Slope 1"/>
                        <DOI name="StartChrR" desc="Incr. of char. (Start)"/>
                        <DOI name="DCChrR" desc="Increase of char. (DC)"/>
                        <DOI name="CWAIntFlt" desc="CWA int. fault detected"/>
                    </LN>
                    <LN prefix="TRF_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_FastUnrestrained" desc="I-DIFF fast">
                        <Private type="Siemens-MasterId">42cbe335-e3d7-428d-b7dd-27bf456c2399</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">7.5</Val>
    <Val sGroup="2">7.5</Val>
    <Val sGroup="3">6</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>35</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">b84b17b9-a7ca-4fa5-a39f-7729b05b611d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                </LDevice>
                <LDevice inst="PowS" desc="PowS">
                    <Private type="Siemens-MasterId">f365217b-907f-4548-9155-f7ae956262b7</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0">
                        <Private type="Siemens-MasterId">ffcf7528-67e1-4847-8c1a-b024fe156aa1</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="General">
                        <Private type="Siemens-MasterId">a5573774-6554-44dc-b68e-9fd0ad94a3de</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhaseRev" desc="&gt;Phs-rotation reversal"/>
                        <DOI name="InvPhases" desc="&gt;Invert Phases"/>
                        <DOI name="PhsSeq" desc="Phase sequence">
                            <DAI name="setVal">
<Val>ABC</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhRevABC" desc="Phase sequence ABC"/>
                        <DOI name="PhRevACB" desc="Phase sequence ACB"/>
                        <DOI name="FOutOfRg" desc="Freq.out of oper.range"/>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph1" desc="PowS_Meas.point Prim">
                    <Private type="Siemens-MasterId">d689a312-3e3e-4626-b663-132cc5fbd9dd</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0">
                        <Private type="Siemens-MasterId">8af86420-4ca0-4566-9a58-991062c1c0b8</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">9f793804-1cbc-4aac-8548-a16ad424c09d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">8d46784c-0ae5-478b-9a38-a413262220cd</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">affca878-acc9-479d-a8a4-7aaafe6039ec</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">996e6172-9f85-4f43-9a82-9d4505983ed8</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">97972664-4b02-4902-865f-e1018836daff</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">f8143eba-2ec6-4674-8ab0-0f794e1040b0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">f69b7526-5c17-4996-a028-ed99a9a2a2e9</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">200</Val>
    <Val sGroup="2">200</Val>
    <Val sGroup="3">200</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>12</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>14000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">85606edd-383a-4720-a38a-13f0b9fbc5f6</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">ab7e4f89-5047-405e-b41d-54fcebe3471f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">40</Val>
    <Val sGroup="2">40</Val>
    <Val sGroup="3">40</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>12</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>4000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">87af2218-fd80-4478-8035-9d4d83bf3df7</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph2" desc="PowS_Meas.point Tert">
                    <Private type="Siemens-MasterId">80455d92-62db-4cc2-8c75-b8264b5d89a5</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph2/LLN0">
                        <Private type="Siemens-MasterId">b12318d6-16d5-4dcb-9a3c-d408381958c1</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">968ea4d1-c4dd-4cf0-bb1a-f0be4501422e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">b60d1887-3db1-4662-8623-6a042ba8bf4d</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>2400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">3d38be79-3b50-401f-953c-28fcc3e178e2</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>2400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">ca4fb7ad-3679-454e-8d51-0f857b4b2b50</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>2400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">22c4adf4-e8e1-40c5-a630-75354bed3f46</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>900</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">90ff1e53-3ab2-4a37-918a-e2035e624932</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">9719d35b-af37-4957-a4fa-89c70f793971</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1200</Val>
    <Val sGroup="2">1200</Val>
    <Val sGroup="3">1200</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>72</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>84000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">e1d17075-197a-4707-a5c6-75cd16a3b3ce</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">832b6ddf-668b-45f4-b5bc-3142272fcf9c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">240</Val>
    <Val sGroup="2">240</Val>
    <Val sGroup="3">240</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>72</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>24000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">686a9600-7ca1-4514-be5f-b547eea4ba2a</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph3" desc="PowS_Meas.point Sec">
                    <Private type="Siemens-MasterId">b1e66428-7583-4351-8753-747d917c426b</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph3/LLN0">
                        <Private type="Siemens-MasterId">17bfba96-116d-4a01-843a-b53a912e697c</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">774c0cc5-21ae-4b41-b1b9-bd1e9ec1fec0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase + IN-separate</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>1.6 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Measurement</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>3</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">18e55cb0-3798-4a44-957a-aea8dc9b2288</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">0e8bc961-a446-4d1d-a36b-65de9c28129e</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">ae6d18c0-1ad8-4555-81f7-9b85c4e2d41b</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">2564ce52-6d5d-4023-9820-846f733bbe03</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">4f857eea-e827-4451-b082-08bdc9e2e58d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">3626e7e2-8a20-40fd-a61a-ff138bf90d64</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">300</Val>
    <Val sGroup="2">300</Val>
    <Val sGroup="3">300</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">87288634-ba43-4f03-800f-8136b9d2de76</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">2a1c0364-673d-419c-8838-02aebaddc800</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">60</Val>
    <Val sGroup="2">60</Val>
    <Val sGroup="3">60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>6000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">69783b53-ceed-44a1-94c6-d3ef036c3fa3</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph4" desc="PowS_Meas.point SV_A">
                    <Private type="Siemens-MasterId">07bc521b-f3db-4901-a20b-094b04995cfe</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph4/LLN0">
                        <Private type="Siemens-MasterId">c8cc0335-b489-4792-a71d-e36708b49565</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">08c61697-d859-4495-8aed-9c14b690f26d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Processbus</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Processbus</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>6</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">3f588f55-a156-47af-a282-e30f70007e9a</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">522914ac-5520-4daf-95da-c6261574c15f</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">6495bba3-b600-4ee3-9365-04e9a1605c81</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">be8ce47d-7471-4ad2-b617-891213a15734</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">b8b916cf-cf6b-45b6-8889-6f96e3516b0f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">a01d726a-8fd5-4aa0-bc8e-88fc4f41bc20</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">300</Val>
    <Val sGroup="2">300</Val>
    <Val sGroup="3">300</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">dcdedf7d-fb31-4012-aa17-ac81b766e2e8</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">f1d20846-3525-48b2-bd67-663f3d810efc</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">60.0000038</Val>
    <Val sGroup="2">60.0000038</Val>
    <Val sGroup="3">60.0000038</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>6000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">38ad2ece-ad55-4962-9b31-965a6878a829</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointV3ph1" desc="PowS_Meas.point Volt">
                    <Private type="Siemens-MasterId">c7d96196-060a-444e-b376-8af9c2c55234</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0">
                        <Private type="Siemens-MasterId">4a815ec1-e672-4f70-941d-b170ab37f0bb</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
                        <Private type="Siemens-MasterId">c55b1f3f-d476-47eb-9ef5-1316604ad3bf</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTConnect" desc="VT connection">
                            <DAI name="setVal">
<Val>3 ph-to-gnd volt. + VN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtgSec" desc="Rated secondary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>230</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.73</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>9.99</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABVol" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCVol" desc="Phases BC inverted"/>
                        <DOI name="InvPhACVol" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
                        <Private type="Siemens-MasterId">4eac4aea-7742-4440-b554-7e9251ddf2c4</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
                        <Private type="Siemens-MasterId">816a2b19-9f3c-4cdd-a2ec-2023069b31e8</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
                        <Private type="Siemens-MasterId">9857a602-08a3-407c-b991-217a89f268c7</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
                        <Private type="Siemens-MasterId">2c5e56f3-5bdd-431c-9c7c-8f47b16999dc</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
                        <Private type="Siemens-MasterId">482fd76b-2995-48f2-91d7-d817f9305450</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">55</Val>
    <Val sGroup="2">55</Val>
    <Val sGroup="3">55</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.75</Val>
    <Val sGroup="2">0.75</Val>
    <Val sGroup="3">0.75</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.58</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.V">
                        <Private type="Siemens-MasterId">60133cbf-c480-4c31-8d3a-0f10608b0113</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
                        <Private type="Siemens-MasterId">ecb1fcde-756d-4aeb-8aad-73195f07e3ba</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">27.4999981</Val>
    <Val sGroup="2">27.4999981</Val>
    <Val sGroup="3">27.4999981</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
                        <Private type="Siemens-MasterId">e7264e8c-46f6-4fef-9d51-a8080981e221</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTmcb" desc="&gt;Open"/>
                        <DOI name="ProtDlTmms" desc="Response time">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>30</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointV3ph2" desc="PowS_Meas.point SV_Volt">
                    <Private type="Siemens-MasterId">bdb363d9-dc10-4176-a074-18c3d31f0690</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph2/LLN0">
                        <Private type="Siemens-MasterId">ac4b72fe-d3b4-42b3-bd6f-94d748e8742f</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
                        <Private type="Siemens-MasterId">c2f7a67c-24d8-4d0f-8741-155269afa275</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTConnect" desc="VT connection">
                            <DAI name="setVal">
<Val>3 ph-to-gnd voltages</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtgSec" desc="Rated secondary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>230</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.73</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>9.99</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>7</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABVol" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCVol" desc="Phases BC inverted"/>
                        <DOI name="InvPhACVol" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
                        <Private type="Siemens-MasterId">f5ce8795-5c62-4eed-9299-437fdf6a2ee9</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
                        <Private type="Siemens-MasterId">c4fcfb7a-f6b3-48f9-ba28-5e1c7042d773</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
                        <Private type="Siemens-MasterId">aa853bc8-88a4-4e2d-a82d-6c5a8cdd2301</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
                        <Private type="Siemens-MasterId">9dc7968b-9fed-42e7-bca2-5c710ac251c9</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
                        <Private type="Siemens-MasterId">5f228bbc-594d-4afb-a92f-766d8522a471</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">55</Val>
    <Val sGroup="2">55</Val>
    <Val sGroup="3">55</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.75</Val>
    <Val sGroup="2">0.75</Val>
    <Val sGroup="3">0.75</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.58</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.V">
                        <Private type="Siemens-MasterId">c84e1d9b-74d6-4de8-85c2-3e5da58d9434</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
                        <Private type="Siemens-MasterId">2f5d01be-8245-4a12-9c60-35f49f7d2421</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">27.5</Val>
    <Val sGroup="2">27.5</Val>
    <Val sGroup="3">27.5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
                        <Private type="Siemens-MasterId">128454b3-7a0c-40bd-bf7a-cc2fa23a52d2</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTmcb" desc="&gt;Open"/>
                        <DOI name="ProtDlTmms" desc="Response time">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>30</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Rec" desc="Rec">
                    <Private type="Siemens-MasterId">b41c7325-4ff0-4f16-871e-38971123abf1</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0">
                        <Private type="Siemens-MasterId">a610ac14-6227-416e-ba89-f2ba125876e2</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
                        <Private type="Siemens-MasterId">870e1086-8459-4b0f-8a56-9406af770269</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">on</Val>
<Val sGroup="2">on</Val>
<Val sGroup="3">on</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" desc="Grnd.-flt log">
                        <Private type="Siemens-MasterId">c3055e1c-5210-4c1d-b675-652e621ad74d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">on</Val>
<Val sGroup="2">on</Val>
<Val sGroup="3">on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GflNum" desc="Fault number"/>
                        <DOI name="GflFull" desc="Ground-fault log is full"/>
                    </LN>
                </LDevice>
                <LDevice inst="Rec_FaultRecorder" desc="Rec_FltRec">
                    <Private type="Siemens-MasterId">eed04cc8-3d41-4817-ae25-395b7fd76266</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0">
                        <Private type="Siemens-MasterId">e62bbe43-c44b-4199-8354-edf53ff5f532</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Rec</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
                        <Private type="Siemens-MasterId">2fe8ad27-6e8b-4c54-9df5-e133b1441425</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">on</Val>
<Val sGroup="2">on</Val>
<Val sGroup="3">on</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
                        <Private type="Siemens-MasterId">a9ef5680-bd65-4367-83c2-93038aed78fc</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdTrg" desc="Start record"/>
                        <DOI name="MemRs" desc="Reset memory">
                            <DAI name="operTimeout">
<Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MemClr" desc="Clear memory">
                            <DAI name="operTimeout">
<Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade" desc="Record made"/>
                        <DOI name="FltNum" desc="Fault number"/>
                        <DOI name="RcdStr" desc="Recording started"/>
                        <DOI name="PreTmms" desc="Pre-trigger time">
                            <DAI name="setVal">
<Val>500</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>16000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PstTmms" desc="Post-trigger time">
                            <DAI name="setVal">
<Val>500</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>16000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrExt" desc="&gt;External start"/>
                        <DOI name="ManTrg" desc="&gt;Manual start"/>
                        <DOI name="RcdStart" desc="Fault recording">
                            <DAI name="setVal">
<Val>Start with pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdStore" desc="Storage">
                            <DAI name="setVal">
<Val>Store without release</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxTmms" desc="Maximum record time">
                            <DAI name="setVal">
<Val>5000</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>200</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>80000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ManTmms" desc="Manual record time">
                            <DAI name="setVal">
<Val>500</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>200</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>80000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SmpRate" desc="Sampling frequency">
                            <DAI name="setVal">
<Val>2 kHz</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
                            <DAI name="setVal">
<Val>No</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
                            <DAI name="setVal">
<Val>No</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FltLogFull" desc="Fault log is full"/>
                    </LN>
                </LDevice>
                <LDevice inst="CB2" desc="CB QA1">
                    <Private type="Siemens-MasterId">52a5b043-369d-441f-a62e-ac3132cda28a</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="CB2/LLN0/LLN0">
                        <Private type="Siemens-MasterId">ffe32db0-0053-44b2-844a-12cc24effd95</Private>
                        <DataSet name="SwitchGearDS">
                            <Private type="Siemens-GUID">3108603b02ad4ce29e5c0c388c73e688</Private>
                            <Private type="Siemens-SysConItem"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="TripOpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="TripOpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="DiscQB1" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="DiscQB1" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="DiscQB1" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="DiscQB1" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="DicsQB2" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="DicsQB2" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="DicsQB2" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="DicsQB2" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="EarthQC9" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="EarthQC9" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="EarthQC9" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="EarthQC9" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                        </DataSet>
                        <DataSet name="ILO_DS">
                            <Private type="Siemens-GUID">3957357db2f3467f952f5fe55dd99fb0</Private>
                            <Private type="Siemens-SysConItem"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="DiscQB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="DiscQB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="DicsQB2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="DicsQB2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="EarthQC9" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="EarthQC9" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                        </DataSet>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                        <GSEControl appID="Relay_FIELDB/CB2/LLN0/SwitchGearGOOSE" confRev="100001" name="SwitchGearGOOSE" datSet="SwitchGearDS"/>
                        <GSEControl appID="Relay_FIELDB/CB2/LLN0/ILO_GOOSE" confRev="60001" name="ILO_GOOSE" datSet="ILO_DS"/>
                    </LN0>
                    <LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
                        <Private type="Siemens-MasterId">255f3b22-7d33-4703-a9ec-e97fca19ac9a</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgObj" desc="Rated normal current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtgObj" desc="Rated voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>110</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PoleOpenA" desc="Current thresh. CB open">
                            <SDI name="setMag">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>6000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpModeRBRF" desc="Op. mode BFP">
                            <DAI name="setVal">
<Val>unbalancing</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
                        <Private type="Siemens-MasterId">c92af955-6be5-45bc-a143-1c8860fde47c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="Trip indication"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt."/>
                        <DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP"/>
                        <DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip"/>
                        <DOI name="ResetTrip" desc="Reset of trip command">
                            <DAI name="setVal">
<Val>accelarated</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_1002" desc="Circuit break.">
                        <Private type="Siemens-MasterId">4a8dd0ab-19d1-4fc2-b9f6-b9523dc11aa3</Private>
                        <DataSet name="SwitchGearDSReport">
                            <Private type="Siemens-SysConItem"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="DiscQB1" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="DiscQB1" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="DiscQB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="DiscQB1" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="DiscQB1" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="DiscQB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="DiscQB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="DicsQB2" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="DicsQB2" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="DicsQB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="DicsQB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="DicsQB2" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="DicsQB2" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="DicsQB2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="EarthQC9" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="EarthQC9" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="EarthQC9" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="EarthQC9" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="EarthQC9" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="EarthQC9" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="EarthQC9" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                        </DataSet>
                        <ReportControl rptID="Relay_FIELDB/CB2/XCBR1$BR$SwitchGearReport" confRev="30001" buffered="true" bufTime="100" intgPd="10000" name="SwitchGearReport" datSet="SwitchGearDSReport">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                            <RptEnabled max="5">
<ClientLN apRef="Z1" lnClass="IHMI" lnInst="1" iedName="zenon_iec850Client" ldInst="LD0"/>
                            </RptEnabled>
                        </ReportControl>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="EEHealth" desc="External health"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>100</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SumSwARs" desc="ΣI Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetSwASumA" desc="Set break.cur.sum phA">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSwASumB" desc="Set break.cur.sum phB">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSwASumC" desc="Set break.cur.sum phC">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetOpnHrs" desc="Set CB open hours">
                            <DAI name="maxVal">
<Val>9999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetOpHrs" desc="Set operating hours">
                            <DAI name="maxVal">
<Val>9999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="Rdy" desc="&gt;Ready"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="TripOpnCmd" desc="Trip/open cmd."/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="AlmSupp" desc="Alarm suppression"/>
                        <DOI name="DefTr" desc="Definitive trip"/>
                        <DOI name="SumSwARsA" desc="ΣIA Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumSwARsB" desc="ΣIB Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumSwARsC" desc="ΣIC Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAphsA" desc="Break.-current phs A">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwAphsB" desc="Break.-current phs B">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwAphsC" desc="Break.-current phs C">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwANeut" desc="Break. current 3I0/IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsA" desc="Break. voltage phs A">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsB" desc="Break. voltage phs B">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsC" desc="Break. voltage phs C">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CBOpnHrs" desc="CB open hours">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>h</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpHrs" desc="Operating hours">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>h</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AnnBrkVal" desc="Indicat. of breaking values">
                            <DAI name="setVal">
<Val>always</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BbpBlockDO" desc="BBP trip relays blocked"/>
                        <DOI name="ExtRefQA1" desc="ExtRef CB QA1">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldB_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="ExtRefQA1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef CB QA1"/>
                            <ExtRef iedName="FieldB_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="ExtRefQA1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef CB QA1"/>
                            <ExtRef intAddr="ExtRefQA1;/DPCSO/t" serviceType="GOOSE" desc="ExtRef CB QA1"/>
                        </Inputs>
                    </LN>
                    <LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
                        <Private type="Siemens-MasterId">ce471381-1328-4917-bb13-cf71617732c0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block manual close"/>
                        <DOI name="Input" desc="&gt;Input"/>
                        <DOI name="Detected" desc="Detected"/>
                        <DOI name="ActionTmms" desc="Action time">
                            <DAI name="setVal">
<Val sGroup="1">300</Val>
<Val sGroup="2">300</Val>
<Val sGroup="3">300</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>10</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CbOpDrpDel" desc="CB open dropout delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">b5993f4a-54f1-4f4b-ba6f-e57b6b21f96e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">856adf7a-7534-46a4-a342-da350245ab00</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">51c3bc23-fb60-456f-98c4-ee22c0163e6d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" desc="CB test">
                        <Private type="Siemens-MasterId">a7ef14bb-689a-49cd-bcaa-33a4925b1296</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrTst3p" desc="3-pole open-close">
                            <DAI name="operTimeout">
<Val>5300</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TstExec" desc="Test execution"/>
                        <DOI name="TstTr" desc="Trip command issued"/>
                        <DOI name="TstCls" desc="Close command issued"/>
                        <DOI name="TstCnc" desc="Test canceled"/>
                    </LN>
                </LDevice>
                <LDevice inst="CB2_Fundamental" desc="CB QA1_FdOMV">
                    <Private type="Siemens-MasterId">09d306b3-4717-4c0a-8106-ab2b98b47f9f</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="CB2_Fundamental/LLN0/LLN0">
                        <Private type="Siemens-MasterId">d802191e-e9c5-4c43-94ae-e8ded1adbd85</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@CB2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">a9bafd22-9e03-4b7a-8563-dbd3c215601e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AneutC" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="DiscQB1" desc="Disc QB1">
                    <Private type="Siemens-MasterId">95d1ef09-3f63-49ee-8296-b0118da8f3b8</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="DiscQB1/LLN0">
                        <Private type="Siemens-MasterId">c888b832-063e-4fb4-a772-42ad340e18e8</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">4ac884e4-9e33-421e-994c-8dc688db7450</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">a0be26fd-b435-41ca-a90b-d1aee7332563</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_1006" desc="Disconnector">
                        <Private type="Siemens-MasterId">4402af2c-9f1c-47f0-9594-7d126b1d5fb1</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>10000</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SwTyp" desc="Switching-device type"/>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="OpnCmd" desc="Open command"/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="ExtRefQB1" desc="ExtRef Disc QB1">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldB_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="ExtRefQB1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB1"/>
                            <ExtRef iedName="FieldB_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="ExtRefQB1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB1"/>
                            <ExtRef intAddr="ExtRefQB1;/DPCSO/t" serviceType="GOOSE" desc="ExtRef Disc QB1"/>
                        </Inputs>
                    </LN>
                </LDevice>
                <LDevice inst="DicsQB2" desc="Disc QB2">
                    <Private type="Siemens-MasterId">a2064097-cb90-4ed6-8083-1f8a685ee567</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="DicsQB2/LLN0">
                        <Private type="Siemens-MasterId">6e8ae03d-8879-49ab-a202-8ebbebba5d71</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">601a7717-3156-44d3-8cd8-507df4f4e3c0</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">d9aed79f-1cea-4bee-ae84-50db10d64ce9</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl_1" desc="Disconnector">
                        <Private type="Siemens-MasterId">08159f5e-799d-4cbe-a5dc-2e07cfa63f64</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>10000</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SwTyp" desc="Switching-device type"/>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="OpnCmd" desc="Open command"/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="ExtRefQB2" desc="ExtRef Disc QB2">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldB_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" intAddr="ExtRefQB2;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB2"/>
                            <ExtRef iedName="FieldB_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" intAddr="ExtRefQB2;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB2"/>
                            <ExtRef intAddr="ExtRefQB2;/DPCSO/t" serviceType="GOOSE" desc="ExtRef Disc QB2"/>
                        </Inputs>
                    </LN>
                </LDevice>
                <LDevice inst="EarthQC9" desc="Dics QC9">
                    <Private type="Siemens-MasterId">249d7d7a-42ea-49d2-a69c-2da35044d029</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="EarthQC9/LLN0">
                        <Private type="Siemens-MasterId">cd3cc1f4-5378-4199-b96d-c2ebd0ae7b51</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">9a4b76cd-de0a-4790-a059-5a52f38f4cd9</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">766a333b-ad71-4c4a-9575-9f2f2a1887d9</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl_2" desc="Disconnector">
                        <Private type="Siemens-MasterId">80adb614-bb38-4390-9da2-c2a2ac031bc8</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 14:25:27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>10000</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SwTyp" desc="Switching-device type"/>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="OpnCmd" desc="Open command"/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="ExtRefQC9" desc="ExtRef Earth QC9">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldB_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" intAddr="ExtRefQC9;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Earth QC9"/>
                            <ExtRef iedName="FieldB_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" intAddr="ExtRefQC9;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Earth QC9"/>
                            <ExtRef intAddr="ExtRefQC9;/DPCSO/t" serviceType="GOOSE" desc="ExtRef Earth QC9"/>
                        </Inputs>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
        <AccessPoint name="PB4_A" router="false" clock="false">
            <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR_1" desc="PB4_A.CT 1">
                <Private type="Siemens-MasterId">3f588f55-a156-47af-a282-e30f70007e9a</Private>
                <DOI name="Mod" desc="Mode (status only)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="ARtg" desc="Rated primary current">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>600</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>A</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>100000</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.1</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>17</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointI3ph4.TCTR1.AmpSv" serviceType="SMV" desc="PowS_Meas.point SV_A.CT 1"/>
                    <ExtRef iedName="MU_FieldB" ldInst="MUnn" prefix="InnA" lnClass="TCTR" lnInst="1" doName="AmpSv" intAddr="PowS_MeasPointI3ph4.TCTR1.AmpSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_A.CT 1"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR_1" desc="PB4_A.CT 2">
                <Private type="Siemens-MasterId">522914ac-5520-4daf-95da-c6261574c15f</Private>
                <DOI name="Mod" desc="Mode (status only)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="ARtg" desc="Rated primary current">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>600</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>A</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>100000</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.1</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>18</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointI3ph4.TCTR2.AmpSv" serviceType="SMV" desc="PowS_Meas.point SV_A.CT 2"/>
                    <ExtRef iedName="MU_FieldB" ldInst="MUnn" prefix="InnC" lnClass="TCTR" lnInst="3" doName="AmpSv" intAddr="PowS_MeasPointI3ph4.TCTR2.AmpSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_A.CT 2"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR_1" desc="PB4_A.CT 3">
                <Private type="Siemens-MasterId">6495bba3-b600-4ee3-9365-04e9a1605c81</Private>
                <DOI name="Mod" desc="Mode (status only)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="ARtg" desc="Rated primary current">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>600</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>A</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>100000</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.1</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>19</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointI3ph4.TCTR3.AmpSv" serviceType="SMV" desc="PowS_Meas.point SV_A.CT 3"/>
                    <ExtRef iedName="MU_FieldB" ldInst="MUnn" prefix="InnB" lnClass="TCTR" lnInst="2" doName="AmpSv" intAddr="PowS_MeasPointI3ph4.TCTR3.AmpSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_A.CT 3"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR_1" desc="PB4_A.VT 1">
                <Private type="Siemens-MasterId">f5ce8795-5c62-4eed-9299-437fdf6a2ee9</Private>
                <DOI name="Mod" desc="Mode (controllable)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="VRtg" desc="Rated primary voltage">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>400</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                            <Val>k</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.2</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>1200</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>29</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointV3ph2.TVTR1.VolSv" serviceType="SMV" desc="PowS_Meas.point SV_Volt.VT 1"/>
                    <ExtRef iedName="MU_FieldB" ldInst="MUnn" prefix="InnA" lnClass="TVTR" lnInst="1" doName="VolSv" intAddr="PowS_MeasPointV3ph2.TVTR1.VolSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_Volt.VT 1"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR_1" desc="PB4_A.VT 2">
                <Private type="Siemens-MasterId">c4fcfb7a-f6b3-48f9-ba28-5e1c7042d773</Private>
                <DOI name="Mod" desc="Mode (controllable)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="VRtg" desc="Rated primary voltage">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>400</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                            <Val>k</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.2</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>1200</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>30</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointV3ph2.TVTR2.VolSv" serviceType="SMV" desc="PowS_Meas.point SV_Volt.VT 2"/>
                    <ExtRef iedName="MU_FieldB" ldInst="MUnn" prefix="InnB" lnClass="TVTR" lnInst="2" doName="VolSv" intAddr="PowS_MeasPointV3ph2.TVTR2.VolSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_Volt.VT 2"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR_1" desc="PB4_A.VT 3">
                <Private type="Siemens-MasterId">aa853bc8-88a4-4e2d-a82d-6c5a8cdd2301</Private>
                <DOI name="Mod" desc="Mode (controllable)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="VRtg" desc="Rated primary voltage">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>400</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                            <Val>k</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.2</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>1200</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>31</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointV3ph2.TVTR3.VolSv" serviceType="SMV" desc="PowS_Meas.point SV_Volt.VT 3"/>
                    <ExtRef iedName="MU_FieldB" ldInst="MUnn" prefix="InnC" lnClass="TVTR" lnInst="3" doName="VolSv" intAddr="PowS_MeasPointV3ph2.TVTR3.VolSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_Volt.VT 3"/>
                </Inputs>
            </LN>
            <Services>
                <DynAssociation max="0"/>
                <GOOSE max="0"/>
                <ClientServices goose="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxAttributes="6" maxSMV="24"/>
                <RedProt hsr="true" prp="true" rstp="false"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="PB4_B" router="false" clock="false">
            <Services>
                <DynAssociation max="0"/>
                <GOOSE max="0"/>
                <ClientServices goose="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxAttributes="6" maxSMV="24"/>
                <RedProt hsr="true" prp="true" rstp="false"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="PB4_C" router="false" clock="false">
            <Services>
                <DynAssociation max="0"/>
                <GOOSE max="0"/>
                <ClientServices goose="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxAttributes="6" maxSMV="24"/>
                <RedProt hsr="false" prp="false" rstp="false"/>
            </Services>
        </AccessPoint>
    </IED>
    <IED name="Relay_FIELDC" type="7UT86" manufacturer="SIEMENS" configVersion="V07.80.17" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="21" sxy:y="12" desc="7UT86_FIELDC">
        <Private type="Siemens-MasterId">47f419e1-f872-4719-a4ab-0810c5225868</Private>
        <Private type="Siemens-s7ManagerName">7UT86_FIELDC</Private>
        <Private type="Siemens-ICD-Language">en-US</Private>
        <Private type="Siemens-Siprotec5-Product-Code">7UT86-DAAA-AA0-0AAAA0-AM0111-13111B-AAA000-000AC0-CC1BA1-CH2FA0</Private>
        <Private type="Siemens-Siprotec5-Application-Template">7UT86_87_3WindTransformer_Adv_DIS</Private>
        <Private type="Siemens-Siprotec5-Communication-Configuration-Version">78017</Private>
        <Private type="Siemens-Siprotec5-Configuration-Version">V07.80.17</Private>
        <Private type="Siemens-IsSiprotec5IED"/>
        <Private type="Siemens-ModifiedDate">10/02/2018 14:08:35</Private>
        <Private type="Siemens-IED-Id">47f419e1-f872-4719-a4ab-0810c5225868</Private>
        <Private type="Siemens-ModificationCounter">50</Private>
        <Services nameLength="64">
            <DynAssociation max="6"/>
            <SettingGroups>
                <SGEdit resvTms="true"/>
            </SettingGroups>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet modify="true" maxAttributes="100" max="50"/>
            <DynDataSet maxAttributes="60" max="30"/>
            <ReadWrite/>
            <ConfReportControl bufMode="both" bufConf="true" maxBuf="0" max="30"/>
            <GetCBValues/>
            <ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" cbName="Conf" datSet="Dyn"/>
            <GSESettings appID="Conf" dataLabel="Fix" cbName="Conf" datSet="Conf"/>
            <GOOSE max="16"/>
            <FileHandling/>
            <ConfLNs fixPrefix="false" fixLnInst="false"/>
            <ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
                <TimeSyncProt sntp="true"/>
            </ClientServices>
            <ConfLdName/>
            <SupSubscription maxGo="128" maxSv="0"/>
            <RedProt hsr="true" prp="true" rstp="true"/>
            <CommProt ipv6="false"/>
        </Services>
        <AccessPoint name="E" router="false" clock="false" desc="Port E">
            <Server timeout="0">
                <Authentication none="true"/>
                <LDevice inst="Application" desc="Application">
                    <Private type="Siemens-MasterId">2c30893e-d59c-4528-baa6-77e33ab846e0</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
                        <Private type="Siemens-MasterId">37dbcfc6-5e19-4bbd-be80-e661e9e99f80</Private>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDCApplication/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <DOI name="SGChoiceB1" desc="&gt;SG choice bit 1"/>
                        <DOI name="SGChoiceB2" desc="&gt;SG choice bit 2"/>
                        <DOI name="SGChoiceB3" desc="&gt;SG choice bit 3"/>
                        <DOI name="LedTstStrt" desc="&gt;LED reset"/>
                        <DOI name="FloOn" desc="&gt;Device funct.logoff on"/>
                        <DOI name="FloOff" desc="&gt;Dev. funct.logoff off"/>
                        <DOI name="FloCmd" desc="Logged off via control"/>
                        <DOI name="FloState" desc="Device logged off"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health (61850 only)"/>
                        <DOI name="HealthDev" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Protection inactive"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="LocKey" desc="Sw.authority key/set">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="ActiveSG" desc="Active settings group"/>
                        <DOI name="Mod" desc="Test mode"/>
                        <DOI name="ProtOnOff" desc="Protection on"/>
                        <DOI name="FnctLO" desc="Device logoff"/>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LEDRs" desc="LED reset"/>
                        <DOI name="ResCmpFmt" desc="Set. format residu. comp.">
                            <DAI name="setVal">
<Val>RERL_XEXL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltLev" desc="Multiple sw.auth. levels">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="EnTestMod" desc="Activate device test mode">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResvTms" desc="Reserv.time for com.prot.">
                            <DAI name="setVal">
<Val>120</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>65535</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>s</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <SettingControl numOfSGs="3" actSG="1">
                            <Private type="Siemens-MasterId">1658c92e-3040-4df9-a4fe-f63acecae4c8</Private>
                        </SettingControl>
                    </LN0>
                    <LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD_Application" desc="Device">
                        <Private type="Siemens-MasterId">a5f4faba-4070-45ca-b167-62cb75eb8b69</Private>
                        <DOI name="PhyNam" desc="Physical device name">
                            <DAI name="vendor">
<Val>SIEMENS</Val>
                            </DAI>
                            <DAI name="hwRev">
<Val>7UT86-DAAA-AA0-0AAAA0-AM0111-13111B-AAA000-000AC0-CC1BA1-CH2FA0</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>V07.80</Val>
                            </DAI>
                            <DAI name="model">
<Val>7UT86</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical health"/>
                        <DOI name="Proxy" desc="Proxy"/>
                        <DOI name="PwrUp" desc="Device startup"/>
                        <DOI name="Sim" desc="GOOSE sim. mode">
                            <DAI name="ctlModel">
<Val>sbo-with-normal-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTmh" desc="Device operating hours">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>h</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GoStop" desc="&gt;GOOSE Stop"/>
                        <DOI name="LifeCon" desc="Life contact"/>
                        <DOI name="BatFail" desc="Battery failure"/>
                        <DOI name="ClkFail" desc="Clock fail"/>
                        <DOI name="ErrMeasT" desc="Error meas. trans."/>
                        <DOI name="ErrComp" desc="Compensation error"/>
                        <DOI name="ErrOffset" desc="Offset error"/>
                        <DOI name="DigsiAct" desc="DIGSI active"/>
                        <DOI name="SimuMode" desc="Simulation mode active"/>
                        <DOI name="CommMode" desc="Commiss. mode active"/>
                        <DOI name="ErrMemory" desc="Error memory"/>
                        <DOI name="AuxPwrFail" desc="Auxiliary Power Fail"/>
                        <DOI name="Logon" desc="Cyber Security state"/>
                        <DOI name="CybSecEvt" desc="Cyber-security event"/>
                        <DOI name="MsgLost" desc="Event lost"/>
                        <DOI name="ChtBlk" desc="Chatter blocking"/>
                        <DOI name="FlshDskHth" desc="Flash disk health"/>
                    </LN>
                    <LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
                        <Private type="Siemens-MasterId">13857815-cc3e-4ee8-879c-9faa02a6cfc4</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm" desc="Group alarm"/>
                        <DOI name="GrWrn" desc="Group warning"/>
                        <DOI name="GrInd" desc="Group indication">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrIndIn" desc="&gt;Group indication"/>
                        <DOI name="GrWrnIn" desc="&gt;Group Warning"/>
                        <DOI name="GrAlmIn" desc="&gt;Group Alarm"/>
                    </LN>
                    <LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
                        <Private type="Siemens-MasterId">94f1c929-84d8-4f01-a5e5-62fbed549970</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmDT" desc="Daylight saving time"/>
                        <DOI name="TmOfsTmm" desc="Time zone offset to UTC">
                            <DAI name="setVal">
<Val>60</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-720</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>840</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>15</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>min</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmUseDT" desc="Switch daylight sav. time">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmChgDT" desc="Start of daylight sav. time">
                            <SDI name="setCal">
<DAI name="occ">
    <Val>0</Val>
</DAI>
<DAI name="occType">
    <Val>WeekDay</Val>
</DAI>
<DAI name="occPer">
    <Val>Year</Val>
</DAI>
<DAI name="weekDay">
    <Val>Sunday</Val>
</DAI>
<DAI name="month">
    <Val>March</Val>
</DAI>
<DAI name="day">
    <Val>0</Val>
</DAI>
<DAI name="hr">
    <Val>2</Val>
</DAI>
<DAI name="mn">
    <Val>0</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmChgST" desc="End of daylight sav. time">
                            <SDI name="setCal">
<DAI name="occ">
    <Val>0</Val>
</DAI>
<DAI name="occType">
    <Val>WeekDay</Val>
</DAI>
<DAI name="occPer">
    <Val>Year</Val>
</DAI>
<DAI name="weekDay">
    <Val>Sunday</Val>
</DAI>
<DAI name="month">
    <Val>October</Val>
</DAI>
<DAI name="day">
    <Val>0</Val>
</DAI>
<DAI name="hr">
    <Val>3</Val>
</DAI>
<DAI name="mn">
    <Val>0</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClkSetMan" desc="Clock set manually"/>
                        <DOI name="TmOfsDT" desc="Offset daylight sav. time">
                            <SDI name="setMag">
<DAI name="i">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>min</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="i">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="i">
    <Val>120</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="i">
    <Val>15</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DateFormat" desc="Date format">
                            <DAI name="setVal">
<Val>DD.MM.YYYY</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time sync.">
                        <Private type="Siemens-MasterId">b6933bcc-0f82-431e-9455-4afa9f5dd9a9</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc" desc="Current time source"/>
                        <DOI name="TmChSt1" desc="Status time source 1"/>
                        <DOI name="TmChSt2" desc="Status time source 2"/>
                        <DOI name="TmSynErr" desc="Time sync. error"/>
                        <DOI name="LeapSecond" desc="Leap second"/>
                        <DOI name="Sync" desc="High accuracy"/>
                        <DOI name="FltTmSyn" desc="Fault indication after">
                            <SDI name="setMag">
<DAI name="i">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>s</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="i">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="i">
    <Val>3600</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="i">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmSrc1Std" desc="Time source 1">
                            <DAI name="setVal">
<Val>none</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc1Port" desc="Time source 1 port">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc1Ch" desc="Time source 1 channel">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc2Std" desc="Time source 2">
                            <DAI name="setVal">
<Val>none</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc2Port" desc="Time source 2 port">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc2Ch" desc="Time source 2 channel">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmZnTmSrc1" desc="Time zone time source 1">
                            <DAI name="setVal">
<Val>local</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmZnTmSrc2" desc="Time zone time source 2">
                            <DAI name="setVal">
<Val>local</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
                        <Private type="Siemens-MasterId">26b26104-9b0d-427d-9152-473db03b165a</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GenTrk" desc="Common Tracking"/>
                        <DOI name="SgcbTrk" desc="Settings grps. access"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG">
                        <Private type="Siemens-MasterId">5a82f133-b3dc-4b61-8654-c10b08b5751c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="ComSupervision" desc="Com. supervision">
                    <Private type="Siemens-MasterId">72237182-6bbe-48ba-944b-39bf0cee4030</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision/LLN0/LLN0">
                        <Private type="Siemens-MasterId">e7405333-ae8d-460e-9246-8eef4372d9b0</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-26 09:59:36</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                </LDevice>
                <LDevice inst="ComSupervision_GOOSE" desc="Com. supervision_GOOSE supervis.">
                    <Private type="Siemens-MasterId">16f2fed5-4447-4b80-8bb0-5c1c74cdb773</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision_GOOSE/LLN0/LLN0">
                        <Private type="Siemens-MasterId">348ae266-3e0a-4e27-9082-30ccffe5a790</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@ComSupervision</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat.">
                        <Private type="Siemens-MasterId">71e741bb-b733-4ca9-bfb7-294705488f20</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm" desc="Group alarm"/>
                        <DOI name="GrInd" desc="Group indication">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 1">
                        <Private type="Siemens-MasterId">e543fc73-82bb-4958-9ac5-d348a70f116f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NdsCom" desc="Needs commissioning"/>
                        <DOI name="St" desc="Status subscription"/>
                        <DOI name="SimSt" desc="Status Sim messages"/>
                        <DOI name="ConfRevNum" desc="Exp. conf. rev."/>
                        <DOI name="GoCBRef" desc="Ref. GOOSE CB">
                            <DAI name="setSrcRef">
<Val>FieldC_QA1_QB1_QB2_QC9CBSW/LLN0.GCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RxConfRevNum" desc="Rec. conf. rev."/>
                        <DOI name="DiagErr" desc="Diagnosis error"/>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2" desc="OC_SV">
                    <Private type="Siemens-MasterId">cd11c285-a6db-4779-8f1b-29484757c5a2</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2/LLN0">
                        <Private type="Siemens-MasterId">63378145-efe1-4d67-8170-4eae9c830ba5</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="ZLIN" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGLine" desc="General">
                        <Private type="Siemens-MasterId">d7e1c60b-d9df-436f-9027-2eaeff127c21</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZPsAng" desc="Line angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">64</Val>
    <Val sGroup="2">85</Val>
    <Val sGroup="3">85</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>89</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ARtgObj" desc="Rated current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtgObj" desc="Rated voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>110</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VARtgObj" desc="Rated apparent power">
                            <SDI name="setMag">
<DAI name="f">
    <Val>190.525589</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VA</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SysNeutPt" desc="Neutral point">
                            <DAI name="setVal">
<Val sGroup="1">isolated</Val>
<Val sGroup="2">grounded</Val>
<Val sGroup="3">grounded</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PQSign" desc="P, Q sign">
                            <DAI name="setVal">
<Val sGroup="1">not reversed</Val>
<Val sGroup="2">not reversed</Val>
<Val sGroup="3">not reversed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CPsPerKm" desc="C1 per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.0025</Val>
    <Val sGroup="2">0.009090909</Val>
    <Val sGroup="3">0.009090909</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>F/km</Val>
</DAI>
<DAI name="multiplier">
    <Val>µ</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>54545.4531</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CZerPerKm" desc="C0 per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.0025</Val>
    <Val sGroup="2">0.009090909</Val>
    <Val sGroup="3">0.009090909</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>F/km</Val>
</DAI>
<DAI name="multiplier">
    <Val>µ</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>54545.4531</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="LineReact" desc="X per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.0577499978</Val>
    <Val sGroup="2">0.0577499978</Val>
    <Val sGroup="3">0.0577499978</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm/km</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.000916666642</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>17.416666</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="LineLength" desc="Line length">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">32.5</Val>
    <Val sGroup="2">60</Val>
    <Val sGroup="3">60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>m</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Km0Fact" desc="Km0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>8</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Km0FactAng" desc="Angle (Km0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SatValA" desc="CT saturation threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">10000</Val>
    <Val sGroup="2">10000</Val>
    <Val sGroup="3">10000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SatMod" desc="CT saturation detection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ParCmpRto" desc="Gnd.curr.ratio(MutComp)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">85</Val>
    <Val sGroup="2">85</Val>
    <Val sGroup="3">85</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>95</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SerCmp" desc="Series compensation">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="XSerCap" desc="Series capacit. reactance">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
                        <Private type="Siemens-MasterId">c9ccaee6-2608-46a6-bb97-bae7403380ac</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="CF_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf">
                        <Private type="Siemens-MasterId">61388ed5-d755-48c5-9038-4651049c1869</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">5c50415b-c8cd-43c8-800f-5f64e6e34342</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_5051OC3phase1" desc="OC_SV_51-B 1">
                    <Private type="Siemens-MasterId">5de7c6a3-eb55-4eba-b3e7-e6c250fde55c</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_5051OC3phase1/LLN0">
                        <Private type="Siemens-MasterId">f0679032-9154-4fa4-bcbb-3a3da50ad33f</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">23d79b03-ed0d-43fd-93f5-4001dd8678f7</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
