                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 1">
                        <Private type="Siemens-MasterId">ddea5d07-1e42-48c1-b371-67727fae312a</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">500</Val>
<Val sGroup="2">500</Val>
<Val sGroup="3">500</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 2">
                        <Private type="Siemens-MasterId">c6882dc7-614e-47d7-8507-cea0c8ddf263</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">3600</Val>
    <Val sGroup="2">3600</Val>
    <Val sGroup="3">3600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">100</Val>
<Val sGroup="2">100</Val>
<Val sGroup="3">100</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="II_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" desc="Inverse-T 1">
                        <Private type="Siemens-MasterId">050401d1-58f9-4e4c-9461-67a9888a2190</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="TmACrv" desc="Type of character. curve">
                            <DAI name="setCharact">
<Val sGroup="1">IEC Normal Inverse</Val>
<Val sGroup="2">IEC Normal Inverse</Val>
<Val sGroup="3">IEC Normal Inverse</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmMult" desc="Time dial">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.05</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TypRsCrv" desc="Reset">
                            <DAI name="setVal">
<Val sGroup="1">None</Val>
<Val sGroup="2">None</Val>
<Val sGroup="3">None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="DskRng" desc="Disk emulation running"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_Energy" desc="OC_SV_Energ">
                    <Private type="Siemens-MasterId">c7efd420-4e1b-4134-9c1e-6d50cf1a6d8f</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_Energy/LLN0">
                        <Private type="Siemens-MasterId">8fd042d8-dd5f-403f-ba3b-e71ee11693ad</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy">
                        <Private type="Siemens-MasterId">49b3ee96-750a-46ec-88a2-6d441fe6b268</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupWh" desc="Wp+">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Wh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupVArh" desc="Wq+">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VArh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdWh" desc="Wp-">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Wh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdVArh" desc="Wq-">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VArh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetSupWh" desc="Set Wp+">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSupVArh" desc="Set Wq+">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetDmdWh" desc="Set Wp-">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetDmdVArh" desc="Set Wq-">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_FundSymComp" desc="OC_SV_FdSym">
                    <Private type="Siemens-MasterId">18573743-42da-4cd4-98ce-654d5727535b</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_FundSymComp/LLN0">
                        <Private type="Siemens-MasterId">6b403053-8630-476f-a414-82aaffb56921</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">c7004c8f-1a61-4a01-b762-03aed339dd4e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AneutC" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">723de5d2-ef04-4734-a6b5-3d99c5840834</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VxC" desc="V">
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VsynxC" desc="Vsy">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLnC" desc="INp.line">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPtC" desc="IY traf.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AxC" desc="I">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqV0" desc="Vseq:0">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
                        <Private type="Siemens-MasterId">8eac973d-7027-4abc-8398-7fb3c3ff0484</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqA" desc="Iseq">
                            <SDI name="c1" desc="Iseq:1">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="c2" desc="Iseq:2">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="c3" desc="Iseq:0">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SeqV" desc="Vseq">
                            <SDI name="c1" desc="Vseq:1">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="c2" desc="Vseq:2">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="c3" desc="Vseq:0">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_OperationalValues" desc="OC_SV_OMV">
                    <Private type="Siemens-MasterId">6d8f461d-29b3-4611-ab79-9801f709f227</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_OperationalValues/LLN0">
                        <Private type="Siemens-MasterId">c53b2c81-0bc4-4966-aec9-f389ba6f1ce9</Private>
                        <DataSet name="OperationalValuesPower">
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="Beh" fc="ST"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsC" fc="MX"/>
                        </DataSet>
                        <ReportControl rptID="Relay_FIELDC/Ln2_OperationalValues/LLN0$RP$Report" confRev="10001" buffered="false" bufTime="100" intgPd="10000" name="Report" datSet="OperationalValuesPower">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
                        <Private type="Siemens-MasterId">841a7878-5483-4bc9-841f-2bd7d25018c4</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Vneut" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Aneut" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
                        <Private type="Siemens-MasterId">41223b4b-e48f-4c3f-9ffb-87065efa1439</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLn" desc="INp.line">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPt" desc="IY traf.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
                        <Private type="Siemens-MasterId">7690c3a5-81e7-4ed4-8945-b83b8d2702b9</Private>
                        <DataSet name="OperationalValuesRMS">
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="Beh" fc="ST"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.res" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.res" fc="MX"/>
                        </DataSet>
                        <ReportControl rptID="Relay_FIELDC/Ln2_OperationalValues/PPRE_MMXU1$RP$ReportOpValRMS" confRev="30001" buffered="false" bufTime="100" intgPd="10000" name="ReportOpValRMS" datSet="OperationalValuesRMS">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                            <RptEnabled max="1"/>
                        </ReportControl>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>W</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VAr</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVA" desc="S tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VA</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="cosφ">
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz" desc="f">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>100</Val>
                            </DAI>
                        </DOI>
                        <DOI name="W" desc="P">
                            <SDI name="phsA" desc="P:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="P:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="P:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VAr" desc="Q">
                            <SDI name="phsA" desc="Q:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Q:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Q:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VA" desc="S">
                            <SDI name="phsA" desc="S:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="S:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="S:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_ProcessMonitor" desc="OC_SV_ProMon">
                    <Private type="Siemens-MasterId">c22863ab-ef4b-4ed6-9f34-adcc7ca94d97</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_ProcessMonitor/LLN0">
                        <Private type="Siemens-MasterId">4340ad14-2eba-43dd-98e5-0f2e1c6658ca</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="PROM_" lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion">
                        <Private type="Siemens-MasterId">37bf4954-b7a4-4634-965c-9e74909322c1</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                    </LN>
                    <LN prefix="PROM_" lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" desc="Closure detec.">
                        <Private type="Siemens-MasterId">14d64818-aed1-41c6-8c4a-9aa093cac8eb</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisCntrOpn" desc="&gt;Disconnector open"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="SwitchOn" desc="Closure"/>
                        <DOI name="StateRecog" desc="Operating mode">
                            <DAI name="setVal">
<Val sGroup="1">Manual close only</Val>
<Val sGroup="2">Manual close only</Val>
<Val sGroup="3">Manual close only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SITmCl" desc="Action time after closure">
                            <DAI name="setVal">
<Val sGroup="1">50</Val>
<Val sGroup="2">50</Val>
<Val sGroup="3">50</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>10</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MinTmSOTF" desc="Min. time feeder open">
                            <DAI name="setVal">
<Val sGroup="1">250</Val>
<Val sGroup="2">250</Val>
<Val sGroup="3">250</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PROM_" lnClass="ROPD" inst="1" lnType="SIPROTEC5_LNType_ROPD_OpenPoleDetector" desc="1pol.open det.">
                        <Private type="Siemens-MasterId">5571b16b-99cc-4500-a473-d45d075fe02b</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="SPlDeadTm" desc="1-pole open"/>
                        <DOI name="OpnPolDet" desc="Operating mode">
                            <DAI name="setVal">
<Val sGroup="1">with measurement</Val>
<Val sGroup="2">with measurement</Val>
<Val sGroup="3">with measurement</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Mod2" desc="E:ETH-BA-2EL">
                    <Private type="Siemens-MasterId">23a96b1d-ab41-4849-9148-c78cd109cee7</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2/LLN0">
                        <Private type="Siemens-MasterId">61a0a1a5-f851-4076-b656-8d1d97126aeb</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-01-16 17:27:49</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                </LDevice>
                <LDevice inst="Mod2_Channel1" desc="E:ETH-BA-2EL_Chan.1">
                    <Private type="Siemens-MasterId">5668ea59-8285-4e85-9dd0-f82b08319304</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_Channel1/LLN0">
                        <Private type="Siemens-MasterId">c591285a-125f-40ee-8c8c-b2c42df5b057</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Mod2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
                        <Private type="Siemens-MasterId">d8422140-56df-420f-94bc-7bfba885bb32</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live"/>
                        <DOI name="MQTTChLiv" desc="MQTT Channel Live"/>
                    </LN>
                    <LN prefix="PRP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="PRP">
                        <Private type="Siemens-MasterId">aa5f658a-07d1-4847-8414-bbbd1bdf07a5</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live"/>
                        <DOI name="RedChLiv" desc="Redund. Channel Live"/>
                    </LN>
                    <LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_IEEE1588" desc="IEEE 1588">
                        <Private type="Siemens-MasterId">64f233c4-8139-4f8a-8b8c-c3bdafd649ed</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live"/>
                    </LN>
                </LDevice>
                <LDevice inst="PTD1" desc="PTD1">
                    <Private type="Siemens-MasterId">c5374a33-dcbb-4223-8b74-574deb9712fa</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1/LLN0">
                        <Private type="Siemens-MasterId">768ab940-126f-4381-a60b-62ef96df827c</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">98e62ddb-946b-48c2-bfb0-a0da907d914c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">57ae3805-108a-4cfc-baa9-246f02fb060a</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="PTD1_87TrafoDiffProt1" desc="PTD1_87 Transf. Diff.">
                    <Private type="Siemens-MasterId">af4ca2a2-866b-4813-884a-e9ff106acb92</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1_87TrafoDiffProt1/LLN0">
                        <Private type="Siemens-MasterId">6ac88895-29bf-49c2-a373-77782fb180c3</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PTD1</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="S_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_TDIFF" desc="General">
                        <Private type="Siemens-MasterId">31f9ee69-0343-46e6-8b9c-8a9130c749bd</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DifAClc" desc="I diff.">
                            <SDI name="phsA" desc="I diff.:A">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="I diff.:B">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="I diff.:C">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RstA" desc="I restr.">
                            <SDI name="phsA" desc="I restr.:A">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="I restr.:B">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="I restr.:C">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DiffOpA" desc="I diff. operate phA"/>
                        <DOI name="DiffOpB" desc="I diff. operate phB"/>
                        <DOI name="DiffOpC" desc="I diff. operate phC"/>
                        <DOI name="RestrOpA" desc="I restr. operate phA"/>
                        <DOI name="RestrOpB" desc="I restr. operate phB"/>
                        <DOI name="RestrOpC" desc="I restr. operate phC"/>
                        <DOI name="AdAdjIna" desc="Adapt. adjustm. inact."/>
                        <DOI name="ProtMode" desc="Protection Mode">
                            <DAI name="setVal">
<Val>Transform</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS1" desc="Meas. gnd. current side 1">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS2" desc="Meas. gnd. current side 2">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS3" desc="Meas. gnd. current side 3">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS4" desc="Meas. gnd. current side 4">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS5" desc="Meas. gnd. current side 5">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WthInAutoS" desc="Meas. gnd. curr. autosides">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WthInCompS" desc="Meas. gnd. curr. comp.side">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UsePos" desc="Use tap-changer position">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTRatS1M1" desc="CT mismatch side 1 M3ph 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.00025928</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M2" desc="CT mismatch side 1 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M3" desc="CT mismatch side 1 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M4" desc="CT mismatch side 1 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS1" desc="CT mismatch side 1 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M1" desc="CT mismatch side 2 M3ph 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val>0.272798</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M2" desc="CT mismatch side 2 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M3" desc="CT mismatch side 2 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M4" desc="CT mismatch side 2 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS2" desc="CT mismatch side 2 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M1" desc="CT mismatch side 3 M3ph 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val>0.7501945</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M2" desc="CT mismatch side 3 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M3" desc="CT mismatch side 3 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M4" desc="CT mismatch side 3 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS3" desc="CT mismatch side 3 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M1" desc="CT mismatch side 4 M3ph 1">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M2" desc="CT mismatch side 4 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M3" desc="CT mismatch side 4 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M4" desc="CT mismatch side 4 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS4" desc="CT mismatch side 4 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M1" desc="CT mismatch side 5 M3ph 1">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M2" desc="CT mismatch side 5 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M3" desc="CT mismatch side 5 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M4" desc="CT mismatch side 5 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS5" desc="CT mismatch side 5 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1ph" desc="CT mismatch M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M1N" desc="CT mismatch S1 M3ph 1 N">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.00025928</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M2N" desc="CT mismatch S1 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M3N" desc="CT mismatch S1 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M4N" desc="CT mismatch S1 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS1N" desc="CT mismatch side 1 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M1N" desc="CT mismatch S2 M3ph 1 N">
                            <SDI name="setMag">
<DAI name="f">
    <Val>6.001556</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M2N" desc="CT mismatch S2 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M3N" desc="CT mismatch S2 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M4N" desc="CT mismatch S2 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS2N" desc="CT mismatch side 2 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M1N" desc="CT mismatch S3 M3ph 1 N">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.500389</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M2N" desc="CT mismatch S3 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M3N" desc="CT mismatch S3 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M4N" desc="CT mismatch S3 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS3N" desc="CT mismatch side 3 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M1N" desc="CT mismatch S4 M3ph 1 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M2N" desc="CT mismatch S4 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M3N" desc="CT mismatch S4 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M4N" desc="CT mismatch S4 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS4N" desc="CT mismatch side 4 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M1N" desc="CT mismatch S5 M3ph 1 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M2N" desc="CT mismatch S5 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M3N" desc="CT mismatch S5 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M4N" desc="CT mismatch S5 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS5N" desc="CT mismatch side 5 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phN" desc="CT mismatch M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIdS1M1" desc="MU-ID Side 1 Mp3ph 1">
                            <DAI name="setVal">
<Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS1M2" desc="MU-ID Side 1 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS1M3" desc="MU-ID Side 1 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS1M4" desc="MU-ID Side 1 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS1" desc="MU-ID Side 1 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M1" desc="MU-ID Side 2 Mp3ph 1">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M2" desc="MU-ID Side 2 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M3" desc="MU-ID Side 2 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M4" desc="MU-ID Side 2 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS2" desc="MU-ID Side 2 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M1" desc="MU-ID Side 3 Mp3ph 1">
                            <DAI name="setVal">
<Val>3</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M2" desc="MU-ID Side 3 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M3" desc="MU-ID Side 3 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M4" desc="MU-ID Side 3 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS3" desc="MU-ID Side 3 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M1" desc="MU-ID Side 4 Mp3ph 1">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M2" desc="MU-ID Side 4 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M3" desc="MU-ID Side 4 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M4" desc="MU-ID Side 4 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS4" desc="MU-ID Side 4 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M1" desc="MU-ID Side 5 Mp3ph 1">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M2" desc="MU-ID Side 5 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M3" desc="MU-ID Side 5 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M4" desc="MU-ID Side 5 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS5" desc="MU-ID Side 5 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1ph" desc="MU-ID Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SideRef" desc="Reference side is">
                            <DAI name="setVal">
<Val>Side 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DiffFctMod" desc="Diff function mode">
                            <DAI name="setVal">
<Val>87P</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeriesRat" desc="Series unit ratio">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_Restrained" desc="I-DIFF">
                        <Private type="Siemens-MasterId">d9200545-1e97-402e-8705-880d0d3374fe</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.2</Val>
    <Val sGroup="2">0.2</Val>
    <Val sGroup="3">0.25</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.05</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SlopeCh1" desc="Slope 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.3</Val>
    <Val sGroup="2">0.3</Val>
    <Val sGroup="3">0.25</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.8</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="IntSctnCh1" desc="Intersection 1 Irest">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.67</Val>
    <Val sGroup="2">0.67</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SlopeCh2" desc="Slope 2">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.7</Val>
    <Val sGroup="2">0.7</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.25</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="IntSctnCh2" desc="Intersection 2 Irest">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.5</Val>
    <Val sGroup="2">2.5</Val>
    <Val sGroup="3">5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>20</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="IncCharStr" desc="Starting detection">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValStKl" desc="Thresh. startup detection">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StKlFaktor" desc="Factor increasing char.">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2</Val>
    <Val sGroup="2">2</Val>
    <Val sGroup="3">2</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="KlDlTmms" desc="Max. perm. Start. time">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>180000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DCKlFaktor" desc="Factor increasing char. DC">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.3</Val>
    <Val sGroup="2">2.3</Val>
    <Val sGroup="3">2.3</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkIrsh2Ha" desc="Blocking with 2. harmonic">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal2Ha" desc="2nd harmonic content">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15</Val>
    <Val sGroup="2">15</Val>
    <Val sGroup="3">20</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CrssBlkTm2" desc="Crossblock. time 2nd har.">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">60</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkIrshCWA" desc="Blocking with CWA">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkIrsh3Ha" desc="Blocking with 3rd harm.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3Ha" desc="3rd harmonics content">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">30</Val>
    <Val sGroup="2">30</Val>
    <Val sGroup="3">30</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CrssBlkTm3" desc="Crossblock. time 3rd har.">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkIrsh5Ha" desc="Blocking with 5th harm.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal5Ha" desc="5th harmonics content">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">30</Val>
    <Val sGroup="2">30</Val>
    <Val sGroup="3">45</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CrssBlkTm5" desc="Crossblock. time 5th har.">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValMnHa" desc="Limit Idiff 3., 5. harmonics">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1.5</Val>
    <Val sGroup="2">1.5</Val>
    <Val sGroup="3">6</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>20</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrValExtF" desc="Threshold add-on stabiliz.">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2</Val>
    <Val sGroup="2">2</Val>
    <Val sGroup="3">4.00</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>20</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ExtFltTm" desc="Time of add-on stabiliz.">
                            <DAI name="setVal">
<Val sGroup="1">300</Val>
<Val sGroup="2">300</Val>
<Val sGroup="3">300</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CrssBlkExt" desc="Crossblk. time add-on st.">
                            <DAI name="setVal">
<Val sGroup="1">300</Val>
<Val sGroup="2">300</Val>
<Val sGroup="3">300</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="IrsBlk" desc="Blocked by inrush"/>
                        <DOI name="Irs2HaDet" desc="Blocked by 2.Harmon."/>
                        <DOI name="ICrsBlk2Ha" desc="Crossblock by 2.Harm."/>
                        <DOI name="IrsCWADet" desc="Blocked by CWA"/>
                        <DOI name="Irs3HaDet" desc="Blocked by 3.Harmon."/>
                        <DOI name="ICrsBlk3Ha" desc="Crossblock by 3.Harm."/>
                        <DOI name="Irs5HaDet" desc="Blocked by 5.Harmon."/>
                        <DOI name="ICrsBlk5Ha" desc="Crossblock by 5.Harm."/>
                        <DOI name="ExtFltStr" desc="Blocked by ext. fault"/>
                        <DOI name="ExtCrsBlk" desc="Crossbl. by ext. fault"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Slope1Val" desc="Slope 1"/>
                        <DOI name="StartChrR" desc="Incr. of char. (Start)"/>
                        <DOI name="DCChrR" desc="Increase of char. (DC)"/>
                        <DOI name="CWAIntFlt" desc="CWA int. fault detected"/>
                    </LN>
                    <LN prefix="TRF_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_FastUnrestrained" desc="I-DIFF fast">
                        <Private type="Siemens-MasterId">bcdab390-2e1f-4f77-bb97-0824dfff7ed3</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">7.5</Val>
    <Val sGroup="2">7.5</Val>
    <Val sGroup="3">6</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>35</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">e8920c63-19ce-434e-95d2-81523cead560</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                </LDevice>
                <LDevice inst="PowS" desc="PowS">
                    <Private type="Siemens-MasterId">f440d746-9650-4a4a-9b83-28d98fc321de</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0">
                        <Private type="Siemens-MasterId">fd094413-f4bc-48b4-9f16-d6df3254ac90</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="General">
                        <Private type="Siemens-MasterId">fe676e3c-33ed-4537-a33e-eb744d9be6cb</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhaseRev" desc="&gt;Phs-rotation reversal"/>
                        <DOI name="InvPhases" desc="&gt;Invert Phases"/>
                        <DOI name="PhsSeq" desc="Phase sequence">
                            <DAI name="setVal">
<Val>ABC</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhRevABC" desc="Phase sequence ABC"/>
                        <DOI name="PhRevACB" desc="Phase sequence ACB"/>
                        <DOI name="FOutOfRg" desc="Freq.out of oper.range"/>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph1" desc="PowS_Meas.point Prim">
                    <Private type="Siemens-MasterId">b60dcc28-faa4-4cad-b4a1-2e08b33759ad</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0">
                        <Private type="Siemens-MasterId">5fc2b13a-3018-472f-abbe-e8d148c04cbc</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">758ae899-f158-44fb-a5fa-39b07410ef0a</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">1d23564b-db7f-408a-bb7e-f80c098d8da5</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">f77d152f-e8ce-4b63-a25f-920a9e0a8229</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">df281060-00e1-43fc-9d16-2cc0576c0eb7</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">3fa09751-d521-4152-bf11-b50e04efdd39</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">10bd500d-02d6-4a57-8f69-6db7f9677e34</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">7b02043f-e888-464d-b11c-8052ff0d9c97</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">200</Val>
    <Val sGroup="2">200</Val>
    <Val sGroup="3">200</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>12</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>14000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">e2e3ea5d-41a1-4773-a8b9-de6ba5a255ef</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">294291df-d53b-4d8a-9c3c-f83b8d0237c8</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">40</Val>
    <Val sGroup="2">40</Val>
    <Val sGroup="3">40</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>12</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>4000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">59c0515c-9ad3-42b7-8783-7b1699349778</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph2" desc="PowS_Meas.point Tert">
                    <Private type="Siemens-MasterId">cd6aacca-5ff0-4424-ac8f-a262bb18b147</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph2/LLN0">
                        <Private type="Siemens-MasterId">c4eaf73c-7edd-4c81-a340-d8d051168e32</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">93eadd6b-7d6f-4503-9b44-b995506896d2</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">8fbc30c9-eb4c-4d22-ab00-f89cb126088b</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>2400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">d6580d66-5beb-40c4-b241-70bb964d810d</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>2400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">197589db-5386-4a13-9600-fb372a9a02d4</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>2400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">02e5447d-8405-4541-b504-56eb95032398</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>900</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">7a08857b-48a6-43e1-8150-3d49c3f53858</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">c7e79c04-4db2-4512-b5ac-459ff44b46bd</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1200</Val>
    <Val sGroup="2">1200</Val>
    <Val sGroup="3">1200</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>72</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>84000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">0ea55206-53cf-4756-8226-d40a85eb8475</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">05e84f9a-89c1-494b-bc6c-3ef34f736a12</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">240</Val>
    <Val sGroup="2">240</Val>
    <Val sGroup="3">240</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>72</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>24000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">25bbbb69-7aaa-4489-8062-a0a31c4b753a</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph3" desc="PowS_Meas.point Sec">
                    <Private type="Siemens-MasterId">7dfc9e2a-5bf4-4c72-94aa-774f6aee97b4</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph3/LLN0">
                        <Private type="Siemens-MasterId">d77a1d51-fa30-4f05-96ba-cc6bf258ac40</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">efba7e46-2525-4423-8592-6f1bba98b5d1</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase + IN-separate</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>1.6 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Measurement</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>3</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">924f3449-a6e2-423f-94bf-92924f1f5cc2</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">82264213-b7dd-44e1-8085-8df059c1b5f9</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">c139e0ea-ac32-4af8-be9b-478572574e0c</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">1e1c026d-bd06-4fcd-929f-840b2adc4802</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">e2e67f71-f9ae-4482-ba9b-33f006e9c3e8</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">0b101f8c-ba68-423b-8579-71736241a675</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">300</Val>
    <Val sGroup="2">300</Val>
    <Val sGroup="3">300</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">ceb4aa52-f10b-4d35-8595-282eaea039aa</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">172a7b60-2968-4208-8155-98ebc92174ff</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">60</Val>
    <Val sGroup="2">60</Val>
    <Val sGroup="3">60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>6000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">10703de2-d13b-48f2-bbea-fea6e2dfa2d0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph4" desc="PowS_Meas.point SV_A">
                    <Private type="Siemens-MasterId">c3b85319-4c87-4f8f-bbfe-37fd9d4a2282</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph4/LLN0">
                        <Private type="Siemens-MasterId">1ddcf9bb-a58e-438e-8633-60413b098f25</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">3f310b95-5bed-467b-81e1-b0134b7882dc</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Processbus</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Processbus</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>6</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">2b758104-13e1-4044-b8a6-99298bec887d</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">0cc2b87a-f6d5-415f-b748-4b41180317f7</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">3dc174f8-327c-4135-98ec-9e93caf4d47c</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">c1002cc2-4330-4e85-bb4a-e071066359ee</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">c3004179-5ea2-4a0a-82f3-7a9bf61bc4f8</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">0a2758b4-2315-4d30-85f5-0db64874d638</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">300</Val>
    <Val sGroup="2">300</Val>
    <Val sGroup="3">300</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">e81d421c-a417-41e9-ae64-b7b22c42f253</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">77b3856f-e809-4607-9346-9c484ffd4239</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">60.0000038</Val>
    <Val sGroup="2">60.0000038</Val>
    <Val sGroup="3">60.0000038</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>6000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">72e66d09-bff5-4830-9e29-c4c806a1fe05</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointV3ph1" desc="PowS_Meas.point Volt">
                    <Private type="Siemens-MasterId">27a3a214-5be2-4c5b-9f5a-30edc3714bd4</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0">
                        <Private type="Siemens-MasterId">10cb4755-8bdf-419a-84d0-f7fb6e32477f</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
                        <Private type="Siemens-MasterId">85fae946-303f-4f3e-965c-aa89e8e62dca</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTConnect" desc="VT connection">
                            <DAI name="setVal">
<Val>3 ph-to-gnd volt. + VN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtgSec" desc="Rated secondary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>230</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.73</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>9.99</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABVol" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCVol" desc="Phases BC inverted"/>
                        <DOI name="InvPhACVol" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
                        <Private type="Siemens-MasterId">f2da9cfc-9dea-4dac-bf4b-0c0da5329a4e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
                        <Private type="Siemens-MasterId">1abd7b19-35e8-4fbb-8eb0-60e761d96d9b</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
                        <Private type="Siemens-MasterId">4775829d-e585-4589-8ed5-605c3d5367ef</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
                        <Private type="Siemens-MasterId">b2eb0adf-8390-400f-99fd-bf1d98ed6ce4</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
                        <Private type="Siemens-MasterId">0b780655-1fa1-45f5-ab2e-b7c9e647ff9c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">55</Val>
    <Val sGroup="2">55</Val>
    <Val sGroup="3">55</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.75</Val>
    <Val sGroup="2">0.75</Val>
    <Val sGroup="3">0.75</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.58</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.V">
                        <Private type="Siemens-MasterId">e115fa85-090b-4f3d-baf3-295e43b691fe</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
                        <Private type="Siemens-MasterId">dade2f21-dddb-4359-82c7-500045bda0ee</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">27.4999981</Val>
    <Val sGroup="2">27.4999981</Val>
    <Val sGroup="3">27.4999981</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
                        <Private type="Siemens-MasterId">b3f3ddfa-ca9d-4450-a6f9-c5c7cd75c46b</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTmcb" desc="&gt;Open"/>
                        <DOI name="ProtDlTmms" desc="Response time">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>30</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointV3ph2" desc="PowS_Meas.point SV_Volt">
                    <Private type="Siemens-MasterId">4dd99f2b-ccec-478d-8b00-52e5d1fe696a</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph2/LLN0">
                        <Private type="Siemens-MasterId">bed4c611-0776-4175-9c2a-8f8bb6d0bd46</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
                        <Private type="Siemens-MasterId">d779353b-055e-4873-8537-85a4e0e3efae</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTConnect" desc="VT connection">
                            <DAI name="setVal">
<Val>3 ph-to-gnd voltages</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtgSec" desc="Rated secondary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>230</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.73</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>9.99</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>7</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABVol" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCVol" desc="Phases BC inverted"/>
                        <DOI name="InvPhACVol" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
                        <Private type="Siemens-MasterId">40f6b6e5-0aec-4259-abbe-5bd4f2e46b4a</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
                        <Private type="Siemens-MasterId">68829367-5ee1-43e7-9a15-576a2cd30a1c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
                        <Private type="Siemens-MasterId">73660450-d741-44ee-bec7-6e104a24e9f6</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
                        <Private type="Siemens-MasterId">fa4a5cec-143c-43e6-b9c6-2df28d04d682</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
                        <Private type="Siemens-MasterId">e88c2e58-599e-47af-b6ee-3c493f3dc5f0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">55</Val>
    <Val sGroup="2">55</Val>
    <Val sGroup="3">55</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.75</Val>
    <Val sGroup="2">0.75</Val>
    <Val sGroup="3">0.75</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.58</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.V">
                        <Private type="Siemens-MasterId">284abd48-9bf4-41a2-b95e-4c32119efb53</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
                        <Private type="Siemens-MasterId">8144ec9c-844b-4d1b-8eb0-66ec6e4990ec</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">27.5</Val>
    <Val sGroup="2">27.5</Val>
    <Val sGroup="3">27.5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
                        <Private type="Siemens-MasterId">58c359b9-ed89-43ff-9b78-93bc49e1ce23</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTmcb" desc="&gt;Open"/>
                        <DOI name="ProtDlTmms" desc="Response time">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>30</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Rec" desc="Rec">
                    <Private type="Siemens-MasterId">ae202077-7ccd-49c2-b06d-ebb303c16ee6</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0">
                        <Private type="Siemens-MasterId">a071e1d6-f981-4194-a970-942bae29d94b</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
                        <Private type="Siemens-MasterId">dae28dd5-8280-4b8a-968f-641e88f70f93</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">on</Val>
<Val sGroup="2">on</Val>
<Val sGroup="3">on</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" desc="Grnd.-flt log">
                        <Private type="Siemens-MasterId">c6cfd902-89da-4566-93e9-66ed9d592b60</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">on</Val>
<Val sGroup="2">on</Val>
<Val sGroup="3">on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GflNum" desc="Fault number"/>
                        <DOI name="GflFull" desc="Ground-fault log is full"/>
                    </LN>
                </LDevice>
                <LDevice inst="Rec_FaultRecorder" desc="Rec_FltRec">
                    <Private type="Siemens-MasterId">749e9e90-77af-4fbc-a6c6-d9243256b2b1</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0">
                        <Private type="Siemens-MasterId">db2637f6-4d32-4f6e-be87-7d7142579a31</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Rec</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
                        <Private type="Siemens-MasterId">2460b947-d61c-4e97-9cca-c63ae5c3ca1b</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">on</Val>
<Val sGroup="2">on</Val>
<Val sGroup="3">on</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
                        <Private type="Siemens-MasterId">6b1d04d0-bd4d-422a-b1e3-fd17090a4edd</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdTrg" desc="Start record"/>
                        <DOI name="MemRs" desc="Reset memory">
                            <DAI name="operTimeout">
<Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MemClr" desc="Clear memory">
                            <DAI name="operTimeout">
<Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade" desc="Record made"/>
                        <DOI name="FltNum" desc="Fault number"/>
                        <DOI name="RcdStr" desc="Recording started"/>
                        <DOI name="PreTmms" desc="Pre-trigger time">
                            <DAI name="setVal">
<Val>500</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>16000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PstTmms" desc="Post-trigger time">
                            <DAI name="setVal">
<Val>500</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>16000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrExt" desc="&gt;External start"/>
                        <DOI name="ManTrg" desc="&gt;Manual start"/>
                        <DOI name="RcdStart" desc="Fault recording">
                            <DAI name="setVal">
<Val>Start with pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdStore" desc="Storage">
                            <DAI name="setVal">
<Val>Store without release</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxTmms" desc="Maximum record time">
                            <DAI name="setVal">
<Val>5000</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>200</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>80000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ManTmms" desc="Manual record time">
                            <DAI name="setVal">
<Val>500</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>200</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>80000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SmpRate" desc="Sampling frequency">
                            <DAI name="setVal">
<Val>2 kHz</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
                            <DAI name="setVal">
<Val>No</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
                            <DAI name="setVal">
<Val>No</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FltLogFull" desc="Fault log is full"/>
                    </LN>
                </LDevice>
                <LDevice inst="CB2" desc="CB QA1">
                    <Private type="Siemens-MasterId">42ba910e-b25d-4fd8-9b80-b8cfe70b8526</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="CB2/LLN0/LLN0">
                        <Private type="Siemens-MasterId">6726f0fc-be62-494f-9b0b-e8ed760d6ea4</Private>
                        <DataSet name="SwitchGearDS">
                            <Private type="Siemens-GUID">cf9107b48b074762995dba2f44f795c6</Private>
                            <Private type="Siemens-SysConItem"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="TripOpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="TripOpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                        </DataSet>
                        <DataSet name="ILO_DS">
                            <Private type="Siemens-GUID">f123d5a419df404f8140d51bb245971a</Private>
                            <Private type="Siemens-SysConItem"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                        </DataSet>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                        <GSEControl appID="Relay_FIELDC/CB2/LLN0/Control_DataSet" confRev="90001" name="SwitchGearGOOSE" datSet="SwitchGearDS"/>
                        <GSEControl appID="Relay_FIELDC/CB2/LLN0/Control_DataSet_1" confRev="60001" name="Control_DataSet_1" datSet="ILO_DS"/>
                    </LN0>
                    <LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
                        <Private type="Siemens-MasterId">ea13f8df-7c88-4cd4-8ee0-a742fa9c3ef0</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgObj" desc="Rated normal current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtgObj" desc="Rated voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>110</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PoleOpenA" desc="Current thresh. CB open">
                            <SDI name="setMag">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>6000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpModeRBRF" desc="Op. mode BFP">
                            <DAI name="setVal">
<Val>unbalancing</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
                        <Private type="Siemens-MasterId">1c9e07a1-5a40-43e4-8d92-53da34a5ab95</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="Trip indication"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt."/>
                        <DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP"/>
                        <DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip"/>
                        <DOI name="ResetTrip" desc="Reset of trip command">
                            <DAI name="setVal">
<Val>accelarated</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_1002" desc="Circuit break.">
                        <Private type="Siemens-MasterId">4ae4b686-18f1-4c84-a030-c76f9a6e74a9</Private>
                        <DataSet name="SwitchGearReportDS">
                            <Private type="Siemens-SysConItem"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                        </DataSet>
                        <ReportControl rptID="Relay_FIELDC/CB2/XCBR1$RP$SwitchGearreport" confRev="20001" buffered="false" bufTime="100" intgPd="10000" name="SwitchGearreport" datSet="SwitchGearReportDS">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                            <RptEnabled max="5"/>
                        </ReportControl>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="EEHealth" desc="External health"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>100</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SumSwARs" desc="ΣI Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetSwASumA" desc="Set break.cur.sum phA">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSwASumB" desc="Set break.cur.sum phB">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSwASumC" desc="Set break.cur.sum phC">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetOpnHrs" desc="Set CB open hours">
                            <DAI name="maxVal">
<Val>9999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetOpHrs" desc="Set operating hours">
                            <DAI name="maxVal">
<Val>9999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="Rdy" desc="&gt;Ready"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="TripOpnCmd" desc="Trip/open cmd."/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="AlmSupp" desc="Alarm suppression"/>
                        <DOI name="DefTr" desc="Definitive trip"/>
                        <DOI name="SumSwARsA" desc="ΣIA Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumSwARsB" desc="ΣIB Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumSwARsC" desc="ΣIC Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAphsA" desc="Break.-current phs A">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwAphsB" desc="Break.-current phs B">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwAphsC" desc="Break.-current phs C">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwANeut" desc="Break. current 3I0/IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsA" desc="Break. voltage phs A">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsB" desc="Break. voltage phs B">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsC" desc="Break. voltage phs C">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CBOpnHrs" desc="CB open hours">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>h</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpHrs" desc="Operating hours">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>h</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AnnBrkVal" desc="Indicat. of breaking values">
                            <DAI name="setVal">
<Val>always</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BbpBlockDO" desc="BBP trip relays blocked"/>
                        <DOI name="ExtRefQA1" desc="ExtRef CB QA1">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldC_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="ExtRefQA1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef CB QA1"/>
                            <ExtRef iedName="FieldC_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="ExtRefQA1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef CB QA1"/>
                            <ExtRef intAddr="ExtRefQA1;/DPCSO/t" serviceType="GOOSE" desc="ExtRef CB QA1"/>
                        </Inputs>
                    </LN>
                    <LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
                        <Private type="Siemens-MasterId">aa012839-1662-42c5-9a91-3ea8c914f4b8</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block manual close"/>
                        <DOI name="Input" desc="&gt;Input"/>
                        <DOI name="Detected" desc="Detected"/>
                        <DOI name="ActionTmms" desc="Action time">
                            <DAI name="setVal">
<Val sGroup="1">300</Val>
<Val sGroup="2">300</Val>
<Val sGroup="3">300</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>10</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CbOpDrpDel" desc="CB open dropout delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">0f9f5805-aa1b-48cd-9e97-fdcfcd23a69f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">ad7d318c-fa96-49b0-836d-2de56b99b867</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">b1d0c1e9-858d-4e94-8fd3-dfc9e3d67f13</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" desc="CB test">
                        <Private type="Siemens-MasterId">1e41fc24-eaf3-49b8-8063-b4ddca921bb4</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrTst3p" desc="3-pole open-close">
                            <DAI name="operTimeout">
<Val>5300</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TstExec" desc="Test execution"/>
                        <DOI name="TstTr" desc="Trip command issued"/>
                        <DOI name="TstCls" desc="Close command issued"/>
                        <DOI name="TstCnc" desc="Test canceled"/>
                    </LN>
                </LDevice>
                <LDevice inst="CB2_Fundamental" desc="CB QA1_FdOMV">
                    <Private type="Siemens-MasterId">4f565600-32aa-4bd3-bb19-e36951610840</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="CB2_Fundamental/LLN0/LLN0">
                        <Private type="Siemens-MasterId">500aa554-a1f1-4811-a5d2-5ad4f643165b</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@CB2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">465db654-dc82-478f-bc1c-5f0f9fe50594</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AneutC" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Disc_QB1" desc="Disc QB1">
                    <Private type="Siemens-MasterId">0a3b9747-18e6-4392-a602-88914f8c00ef</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="Disc_QB1/LLN0">
                        <Private type="Siemens-MasterId">357299b1-3d3c-491f-9ce1-97200ad94b28</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">f0ff9301-bbc0-4354-9b46-4208f890b7e0</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">2272930c-1666-49f6-a8c1-5d9b82718979</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_1006" desc="Disconnector">
                        <Private type="Siemens-MasterId">e123df22-d702-4231-8a11-07f54b8f7c74</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>10000</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SwTyp" desc="Switching-device type"/>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="OpnCmd" desc="Open command"/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="ExtRefQB1" desc="ExtRef Disc QB1">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldC_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="ExtRefQB1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB1"/>
                            <ExtRef iedName="FieldC_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="ExtRefQB1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB1"/>
                            <ExtRef intAddr="ExtRefQB1;/DPCSO/t" serviceType="GOOSE" desc="ExtRef Disc QB1"/>
                        </Inputs>
                    </LN>
                </LDevice>
                <LDevice inst="Disc_QB2" desc="Disc QB2">
                    <Private type="Siemens-MasterId">a4ebcd64-e050-4bd6-bf55-eeb4521e09a2</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="Disc_QB2/LLN0">
                        <Private type="Siemens-MasterId">e278c8cb-a405-4c4f-81f3-b82b5e1c3372</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">890064c1-ecbc-4ee8-b2c2-a0b4b084e441</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">98bd0e21-ec55-4d56-af39-243cc8fd3c0c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl_1" desc="Disconnector">
                        <Private type="Siemens-MasterId">ddba5e90-e2e7-4ba6-b0a6-42d4541a21f1</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>10000</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SwTyp" desc="Switching-device type"/>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="OpnCmd" desc="Open command"/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="ExtRefQB2" desc="ExtRef Disc QB2">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldC_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" intAddr="ExtRefQB2;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB2"/>
                            <ExtRef iedName="FieldC_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" intAddr="ExtRefQB2;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB2"/>
                            <ExtRef intAddr="ExtRefQB2;/DPCSO/t" serviceType="GOOSE" desc="ExtRef Disc QB2"/>
                        </Inputs>
                    </LN>
                </LDevice>
                <LDevice inst="Earth_QC9" desc="Earth QC9">
                    <Private type="Siemens-MasterId">b5143e9d-4ace-4e61-a3a7-2f4464ca65ad</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="Earth_QC9/LLN0">
                        <Private type="Siemens-MasterId">53a57f97-f264-42e4-a944-facb1d4037ba</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">0c827ec1-0cd7-485b-b1d1-302f508808ea</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">a1c66602-af23-4cd0-8fa5-ab3d762ad39f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl_2" desc="Disconnector">
                        <Private type="Siemens-MasterId">c01bad8a-f00c-443d-a370-bef830442d34</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 15:30:58</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>10000</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SwTyp" desc="Switching-device type"/>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="OpnCmd" desc="Open command"/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="ExtRefQC9" desc="ExtRef Disc QC9">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldC_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" intAddr="ExtRefQC9;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QC9"/>
                            <ExtRef iedName="FieldC_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" intAddr="ExtRefQC9;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QC9"/>
                            <ExtRef intAddr="ExtRefQC9;/DPCSO/t" serviceType="GOOSE" desc="ExtRef Disc QC9"/>
                        </Inputs>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
        <AccessPoint name="PB4_A" router="false" clock="false">
            <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR_1" desc="PB4_A.CT 1">
                <Private type="Siemens-MasterId">2b758104-13e1-4044-b8a6-99298bec887d</Private>
                <DOI name="Mod" desc="Mode (status only)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="ARtg" desc="Rated primary current">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>600</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>A</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>100000</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.1</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>17</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointI3ph4.TCTR1.AmpSv" serviceType="SMV" desc="PowS_Meas.point SV_A.CT 1"/>
                    <ExtRef iedName="MU_FieldC" ldInst="MUnn" prefix="InnA" lnClass="TCTR" lnInst="1" doName="AmpSv" intAddr="PowS_MeasPointI3ph4.TCTR1.AmpSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_A.CT 1"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR_1" desc="PB4_A.CT 2">
                <Private type="Siemens-MasterId">0cc2b87a-f6d5-415f-b748-4b41180317f7</Private>
                <DOI name="Mod" desc="Mode (status only)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="ARtg" desc="Rated primary current">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>600</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>A</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>100000</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.1</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>18</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointI3ph4.TCTR2.AmpSv" serviceType="SMV" desc="PowS_Meas.point SV_A.CT 2"/>
                    <ExtRef iedName="MU_FieldC" ldInst="MUnn" prefix="InnC" lnClass="TCTR" lnInst="3" doName="AmpSv" intAddr="PowS_MeasPointI3ph4.TCTR2.AmpSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_A.CT 2"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR_1" desc="PB4_A.CT 3">
                <Private type="Siemens-MasterId">3dc174f8-327c-4135-98ec-9e93caf4d47c</Private>
                <DOI name="Mod" desc="Mode (status only)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="ARtg" desc="Rated primary current">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>600</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>A</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>100000</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.1</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>19</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointI3ph4.TCTR3.AmpSv" serviceType="SMV" desc="PowS_Meas.point SV_A.CT 3"/>
                    <ExtRef iedName="MU_FieldC" ldInst="MUnn" prefix="InnB" lnClass="TCTR" lnInst="2" doName="AmpSv" intAddr="PowS_MeasPointI3ph4.TCTR3.AmpSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_A.CT 3"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR_1" desc="PB4_A.VT 1">
                <Private type="Siemens-MasterId">40f6b6e5-0aec-4259-abbe-5bd4f2e46b4a</Private>
                <DOI name="Mod" desc="Mode (controllable)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="VRtg" desc="Rated primary voltage">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>400</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                            <Val>k</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.2</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>1200</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>29</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointV3ph2.TVTR1.VolSv" serviceType="SMV" desc="PowS_Meas.point SV_Volt.VT 1"/>
                    <ExtRef iedName="MU_FieldC" ldInst="MUnn" prefix="InnA" lnClass="TVTR" lnInst="1" doName="VolSv" intAddr="PowS_MeasPointV3ph2.TVTR1.VolSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_Volt.VT 1"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR_1" desc="PB4_A.VT 2">
                <Private type="Siemens-MasterId">68829367-5ee1-43e7-9a15-576a2cd30a1c</Private>
                <DOI name="Mod" desc="Mode (controllable)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="VRtg" desc="Rated primary voltage">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>400</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                            <Val>k</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.2</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>1200</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>30</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointV3ph2.TVTR2.VolSv" serviceType="SMV" desc="PowS_Meas.point SV_Volt.VT 2"/>
                    <ExtRef iedName="MU_FieldC" ldInst="MUnn" prefix="InnB" lnClass="TVTR" lnInst="2" doName="VolSv" intAddr="PowS_MeasPointV3ph2.TVTR2.VolSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_Volt.VT 2"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR_1" desc="PB4_A.VT 3">
                <Private type="Siemens-MasterId">73660450-d741-44ee-bec7-6e104a24e9f6</Private>
                <DOI name="Mod" desc="Mode (controllable)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="VRtg" desc="Rated primary voltage">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>400</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                            <Val>k</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.2</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>1200</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
