                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>31</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointV3ph2.TVTR3.VolSv" serviceType="SMV" desc="PowS_Meas.point SV_Volt.VT 3"/>
                    <ExtRef iedName="MU_FieldC" ldInst="MUnn" prefix="InnC" lnClass="TVTR" lnInst="3" doName="VolSv" intAddr="PowS_MeasPointV3ph2.TVTR3.VolSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_Volt.VT 3"/>
                </Inputs>
            </LN>
            <Services>
                <DynAssociation max="0"/>
                <GOOSE max="0"/>
                <ClientServices goose="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxAttributes="6" maxSMV="24"/>
                <RedProt hsr="true" prp="true" rstp="false"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="PB4_B" router="false" clock="false">
            <Services>
                <DynAssociation max="0"/>
                <GOOSE max="0"/>
                <ClientServices goose="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxAttributes="6" maxSMV="24"/>
                <RedProt hsr="true" prp="true" rstp="false"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="PB4_C" router="false" clock="false">
            <Services>
                <DynAssociation max="0"/>
                <GOOSE max="0"/>
                <ClientServices goose="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxAttributes="6" maxSMV="24"/>
                <RedProt hsr="false" prp="false" rstp="false"/>
            </Services>
        </AccessPoint>
    </IED>
    <IED name="Relay_FIELDD" type="7UT86" manufacturer="SIEMENS" configVersion="V07.80.17" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="27" sxy:y="12" desc="7UT86_FIELDD">
        <Private type="Siemens-MasterId">14df2663-7f96-444c-bd69-3f856edf0ba1</Private>
        <Private type="Siemens-s7ManagerName">7UT86_FIELDD</Private>
        <Private type="Siemens-ICD-Language">en-US</Private>
        <Private type="Siemens-Siprotec5-Product-Code">7UT86-DAAA-AA0-0AAAA0-AM0111-13111B-AAA000-000AC0-CC1BA1-CH2FA0</Private>
        <Private type="Siemens-Siprotec5-Application-Template">7UT86_87_3WindTransformer_Adv_DIS</Private>
        <Private type="Siemens-Siprotec5-Communication-Configuration-Version">78017</Private>
        <Private type="Siemens-Siprotec5-Configuration-Version">V07.80.17</Private>
        <Private type="Siemens-IsSiprotec5IED"/>
        <Private type="Siemens-ModifiedDate">09/06/2018 12:30:26</Private>
        <Private type="Siemens-IED-Id">14df2663-7f96-444c-bd69-3f856edf0ba1</Private>
        <Private type="Siemens-ModificationCounter">48</Private>
        <Services nameLength="64">
            <DynAssociation max="6"/>
            <SettingGroups>
                <SGEdit resvTms="true"/>
            </SettingGroups>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet modify="true" maxAttributes="100" max="50"/>
            <DynDataSet maxAttributes="60" max="30"/>
            <ReadWrite/>
            <ConfReportControl bufMode="both" bufConf="true" maxBuf="0" max="30"/>
            <GetCBValues/>
            <ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" cbName="Conf" datSet="Dyn"/>
            <GSESettings appID="Conf" dataLabel="Fix" cbName="Conf" datSet="Conf"/>
            <GOOSE max="16"/>
            <FileHandling/>
            <ConfLNs fixPrefix="false" fixLnInst="false"/>
            <ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
                <TimeSyncProt sntp="true"/>
            </ClientServices>
            <ConfLdName/>
            <SupSubscription maxGo="128" maxSv="0"/>
            <RedProt hsr="true" prp="true" rstp="true"/>
            <CommProt ipv6="false"/>
        </Services>
        <AccessPoint name="E" router="false" clock="false" desc="Port E">
            <Server timeout="0">
                <Authentication none="true"/>
                <LDevice inst="Application" desc="Application">
                    <Private type="Siemens-MasterId">d5babff0-ef39-4da4-97a1-2b65fa8b1b78</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
                        <Private type="Siemens-MasterId">4e2f713c-bef5-44f4-b447-a95db28799df</Private>
                        <DataSet name="OperationalValuesRMS">
                            <Private type="Siemens-SysConItem"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="Beh" fc="ST"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.res" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PhV.res" fc="MX"/>
                        </DataSet>
                        <DataSet name="OperationalValuesPower">
                            <Private type="Siemens-SysConItem"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="Beh" fc="ST"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="W.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VAr.phsC" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsA" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsB" fc="MX"/>
                            <FCDA ldInst="Ln2_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="VA.phsC" fc="MX"/>
                        </DataSet>
                        <DataSet name="SwitchGearReport">
                            <Private type="Siemens-SysConItem"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                        </DataSet>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDDApplication/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
                            <Private type="Siemens-Siprotec5-IsPredefined"/>
                            <OptFields/>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDD/Application/LLN0$RP$ReportOpValPower" confRev="10001" buffered="false" bufTime="100" intgPd="10000" name="ReportOpValPower" datSet="OperationalValuesPower">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                            <RptEnabled max="1">
<ClientLN apRef="Z1" lnClass="IHMI" lnInst="1" iedName="zenon_iec850Client" ldInst="LD0"/>
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDD/Application/LLN0$RP$ReportOpValRMS" confRev="10001" buffered="false" bufTime="100" name="ReportOpValRMS" datSet="OperationalValuesRMS">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true"/>
                            <RptEnabled max="1">
<ClientLN apRef="Z1" lnClass="IHMI" lnInst="1" iedName="zenon_iec850Client" ldInst="LD0"/>
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl rptID="Relay_FIELDD/Application/LLN0$BR$Report" confRev="30001" buffered="true" bufTime="100" intgPd="10000" name="Report" datSet="SwitchGearReport">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                            <RptEnabled max="5">
<ClientLN apRef="Z1" lnClass="IHMI" lnInst="1" iedName="zenon_iec850Client" ldInst="LD0"/>
                            </RptEnabled>
                        </ReportControl>
                        <DOI name="SGChoiceB1" desc="&gt;SG choice bit 1"/>
                        <DOI name="SGChoiceB2" desc="&gt;SG choice bit 2"/>
                        <DOI name="SGChoiceB3" desc="&gt;SG choice bit 3"/>
                        <DOI name="LedTstStrt" desc="&gt;LED reset"/>
                        <DOI name="FloOn" desc="&gt;Device funct.logoff on"/>
                        <DOI name="FloOff" desc="&gt;Dev. funct.logoff off"/>
                        <DOI name="FloCmd" desc="Logged off via control"/>
                        <DOI name="FloState" desc="Device logged off"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health (61850 only)"/>
                        <DOI name="HealthDev" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Protection inactive"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="LocKey" desc="Sw.authority key/set">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="ActiveSG" desc="Active settings group"/>
                        <DOI name="Mod" desc="Test mode"/>
                        <DOI name="ProtOnOff" desc="Protection on"/>
                        <DOI name="FnctLO" desc="Device logoff"/>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LEDRs" desc="LED reset"/>
                        <DOI name="ResCmpFmt" desc="Set. format residu. comp.">
                            <DAI name="setVal">
<Val>RERL_XEXL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltLev" desc="Multiple sw.auth. levels">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="EnTestMod" desc="Activate device test mode">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResvTms" desc="Reserv.time for com.prot.">
                            <DAI name="setVal">
<Val>120</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>65535</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>s</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <SettingControl numOfSGs="3" actSG="1">
                            <Private type="Siemens-MasterId">86a37c3d-c4ae-4656-810f-eb90e2008672</Private>
                        </SettingControl>
                    </LN0>
                    <LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD_Application" desc="Device">
                        <Private type="Siemens-MasterId">f8bfbf9b-f6ad-49d4-a311-32f7e583b843</Private>
                        <DOI name="PhyNam" desc="Physical device name">
                            <DAI name="vendor">
<Val>SIEMENS</Val>
                            </DAI>
                            <DAI name="hwRev">
<Val>7UT86-DAAA-AA0-0AAAA0-AM0111-13111B-AAA000-000AC0-CC1BA1-CH2FA0</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>V07.80</Val>
                            </DAI>
                            <DAI name="model">
<Val>7UT86</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth" desc="Physical health"/>
                        <DOI name="Proxy" desc="Proxy"/>
                        <DOI name="PwrUp" desc="Device startup"/>
                        <DOI name="Sim" desc="GOOSE sim. mode">
                            <DAI name="ctlModel">
<Val>sbo-with-normal-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTmh" desc="Device operating hours">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>h</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GoStop" desc="&gt;GOOSE Stop"/>
                        <DOI name="LifeCon" desc="Life contact"/>
                        <DOI name="BatFail" desc="Battery failure"/>
                        <DOI name="ClkFail" desc="Clock fail"/>
                        <DOI name="ErrMeasT" desc="Error meas. trans."/>
                        <DOI name="ErrComp" desc="Compensation error"/>
                        <DOI name="ErrOffset" desc="Offset error"/>
                        <DOI name="DigsiAct" desc="DIGSI active"/>
                        <DOI name="SimuMode" desc="Simulation mode active"/>
                        <DOI name="CommMode" desc="Commiss. mode active"/>
                        <DOI name="ErrMemory" desc="Error memory"/>
                        <DOI name="AuxPwrFail" desc="Auxiliary Power Fail"/>
                        <DOI name="Logon" desc="Cyber Security state"/>
                        <DOI name="CybSecEvt" desc="Cyber-security event"/>
                        <DOI name="MsgLost" desc="Event lost"/>
                        <DOI name="ChtBlk" desc="Chatter blocking"/>
                        <DOI name="FlshDskHth" desc="Flash disk health"/>
                    </LN>
                    <LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
                        <Private type="Siemens-MasterId">6e4e5bbd-71e4-4545-a4e3-1dd4d0981f6e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm" desc="Group alarm"/>
                        <DOI name="GrWrn" desc="Group warning"/>
                        <DOI name="GrInd" desc="Group indication">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrIndIn" desc="&gt;Group indication"/>
                        <DOI name="GrWrnIn" desc="&gt;Group Warning"/>
                        <DOI name="GrAlmIn" desc="&gt;Group Alarm"/>
                    </LN>
                    <LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
                        <Private type="Siemens-MasterId">f8b85f7d-1084-4fec-af29-c694c6d41c04</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmDT" desc="Daylight saving time"/>
                        <DOI name="TmOfsTmm" desc="Time zone offset to UTC">
                            <DAI name="setVal">
<Val>60</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-720</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>840</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>15</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>min</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmUseDT" desc="Switch daylight sav. time">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmChgDT" desc="Start of daylight sav. time">
                            <SDI name="setCal">
<DAI name="occ">
    <Val>0</Val>
</DAI>
<DAI name="occType">
    <Val>WeekDay</Val>
</DAI>
<DAI name="occPer">
    <Val>Year</Val>
</DAI>
<DAI name="weekDay">
    <Val>Sunday</Val>
</DAI>
<DAI name="month">
    <Val>March</Val>
</DAI>
<DAI name="day">
    <Val>0</Val>
</DAI>
<DAI name="hr">
    <Val>2</Val>
</DAI>
<DAI name="mn">
    <Val>0</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmChgST" desc="End of daylight sav. time">
                            <SDI name="setCal">
<DAI name="occ">
    <Val>0</Val>
</DAI>
<DAI name="occType">
    <Val>WeekDay</Val>
</DAI>
<DAI name="occPer">
    <Val>Year</Val>
</DAI>
<DAI name="weekDay">
    <Val>Sunday</Val>
</DAI>
<DAI name="month">
    <Val>October</Val>
</DAI>
<DAI name="day">
    <Val>0</Val>
</DAI>
<DAI name="hr">
    <Val>3</Val>
</DAI>
<DAI name="mn">
    <Val>0</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClkSetMan" desc="Clock set manually"/>
                        <DOI name="TmOfsDT" desc="Offset daylight sav. time">
                            <SDI name="setMag">
<DAI name="i">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>min</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="i">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="i">
    <Val>120</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="i">
    <Val>15</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DateFormat" desc="Date format">
                            <DAI name="setVal">
<Val>DD.MM.YYYY</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time sync.">
                        <Private type="Siemens-MasterId">0ba58e65-7cb4-4673-a5dc-5a1f68958511</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc" desc="Current time source"/>
                        <DOI name="TmChSt1" desc="Status time source 1"/>
                        <DOI name="TmChSt2" desc="Status time source 2"/>
                        <DOI name="TmSynErr" desc="Time sync. error"/>
                        <DOI name="LeapSecond" desc="Leap second"/>
                        <DOI name="Sync" desc="High accuracy"/>
                        <DOI name="FltTmSyn" desc="Fault indication after">
                            <SDI name="setMag">
<DAI name="i">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>s</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="i">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="i">
    <Val>3600</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="i">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmSrc1Std" desc="Time source 1">
                            <DAI name="setVal">
<Val>none</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc1Port" desc="Time source 1 port">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc1Ch" desc="Time source 1 channel">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc2Std" desc="Time source 2">
                            <DAI name="setVal">
<Val>none</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc2Port" desc="Time source 2 port">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc2Ch" desc="Time source 2 channel">
                            <DAI name="setVal">
<Val>NotUsed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmZnTmSrc1" desc="Time zone time source 1">
                            <DAI name="setVal">
<Val>local</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmZnTmSrc2" desc="Time zone time source 2">
                            <DAI name="setVal">
<Val>local</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
                        <Private type="Siemens-MasterId">1a043005-95fe-4781-a137-d3b1423d7887</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GenTrk" desc="Common Tracking"/>
                        <DOI name="SgcbTrk" desc="Settings grps. access"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG">
                        <Private type="Siemens-MasterId">f1d245aa-bfc1-4b87-8feb-4a5889fe174f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="ComSupervision" desc="Com. supervision">
                    <Private type="Siemens-MasterId">e4718b54-d304-4258-a133-4f36327459e9</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision/LLN0/LLN0">
                        <Private type="Siemens-MasterId">968ef324-eb1b-4f61-9b1f-52a50289af71</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-26 09:59:36</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                </LDevice>
                <LDevice inst="ComSupervision_GOOSE" desc="Com. supervision_GOOSE supervis.">
                    <Private type="Siemens-MasterId">ad95d434-6daa-4282-9116-e99f31f64da4</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision_GOOSE/LLN0/LLN0">
                        <Private type="Siemens-MasterId">5f33fa03-9435-4926-80e7-81cf936074fe</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@ComSupervision</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat.">
                        <Private type="Siemens-MasterId">a8d6ce84-8538-42d2-a1ad-fac495b67e5d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm" desc="Group alarm"/>
                        <DOI name="GrInd" desc="Group indication">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 1">
                        <Private type="Siemens-MasterId">662d653d-6747-43e1-9c6b-4b7007ff6348</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NdsCom" desc="Needs commissioning"/>
                        <DOI name="St" desc="Status subscription"/>
                        <DOI name="SimSt" desc="Status Sim messages"/>
                        <DOI name="ConfRevNum" desc="Exp. conf. rev."/>
                        <DOI name="GoCBRef" desc="Ref. GOOSE CB">
                            <DAI name="setSrcRef">
<Val>FieldD_QA1_QB1_QB2_QC9CBSW/LLN0.GCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RxConfRevNum" desc="Rec. conf. rev."/>
                        <DOI name="DiagErr" desc="Diagnosis error"/>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1" desc="Dist/OC/SOTF">
                    <Private type="Siemens-MasterId">d96559aa-0582-478a-8393-e4f065b58311</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1/LLN0">
                        <Private type="Siemens-MasterId">595b7bc6-cdae-4cf8-87a8-b5ca62ccf449</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="ZLIN" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGLine" desc="General">
                        <Private type="Siemens-MasterId">2db0399d-3f71-42d1-b6a0-425e0f961e84</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZPsAng" desc="Line angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">64</Val>
    <Val sGroup="2">64</Val>
    <Val sGroup="3">64</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>89</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ARtgObj" desc="Rated current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtgObj" desc="Rated voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>110</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VARtgObj" desc="Rated apparent power">
                            <SDI name="setMag">
<DAI name="f">
    <Val>114.315353</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VA</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SysNeutPt" desc="Neutral point">
                            <DAI name="setVal">
<Val sGroup="1">ptcoil</Val>
<Val sGroup="2">ptcoil</Val>
<Val sGroup="3">ptcoil</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PQSign" desc="P, Q sign">
                            <DAI name="setVal">
<Val sGroup="1">not reversed</Val>
<Val sGroup="2">not reversed</Val>
<Val sGroup="3">not reversed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CPsPerKm" desc="C1 per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.00391304353</Val>
    <Val sGroup="2">0.00391304353</Val>
    <Val sGroup="3">0.00391304353</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>F/km</Val>
</DAI>
<DAI name="multiplier">
    <Val>µ</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>54545.4531</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CZerPerKm" desc="C0 per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.00391304353</Val>
    <Val sGroup="2">0.00391304353</Val>
    <Val sGroup="3">0.00391304353</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>F/km</Val>
</DAI>
<DAI name="multiplier">
    <Val>µ</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>54545.4531</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="LineReact" desc="X per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.39966665504</Val>
    <Val sGroup="2">0.39966665504</Val>
    <Val sGroup="3">0.39966665504</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm/km</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.000916666642</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>17.416666</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="LineLength" desc="Line length">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">32.5</Val>
    <Val sGroup="2">32.5</Val>
    <Val sGroup="3">32.5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>m</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Km0Fact" desc="Km0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>8</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Km0FactAng" desc="Angle (Km0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SatValA" desc="CT saturation threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">9000</Val>
    <Val sGroup="2">9000</Val>
    <Val sGroup="3">9000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SatMod" desc="CT saturation detection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ParCmpRto" desc="Gnd.curr.ratio(MutComp)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">85</Val>
    <Val sGroup="2">85</Val>
    <Val sGroup="3">85</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>95</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SerCmp" desc="Series compensation">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="XSerCap" desc="Series capacit. reactance">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
                        <Private type="Siemens-MasterId">d4c20343-9930-4a0d-81e3-12d1f230562f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="CF_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf">
                        <Private type="Siemens-MasterId">6295f20d-2559-4b69-983f-4683a1b9c6a8</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">eb410dd9-3c40-4fe9-a04e-9e947f331081</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_21DistanceComp1" desc="Dist/OC/SOTF_21 Dist">
                    <Private type="Siemens-MasterId">a29300ea-d2fe-4642-b128-a853536f1d37</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_21DistanceComp1/LLN0">
                        <Private type="Siemens-MasterId">aa61d13d-ceac-4ab6-8807-32d84b3f1009</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_DisIsol3pol" desc="General">
                        <Private type="Siemens-MasterId">08ca9ceb-7e1b-40b1-a2d2-d333344c3998</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="ZPhGnd" desc="Z ph-g">
                            <SDI name="phsA" desc="Z ph-g:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>ohm</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Z ph-g:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>ohm</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Z ph-g:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>ohm</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZPhPh" desc="Z ph-ph">
                            <SDI name="phsAB" desc="Z ph-ph:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>ohm</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Z ph-ph:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>ohm</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Z ph-ph:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>ohm</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmCrit" desc="Zone timer start">
                            <DAI name="setVal">
<Val sGroup="1">General pickup</Val>
<Val sGroup="2">General pickup</Val>
<Val sGroup="3">General pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Stab3I0" desc="3I0 pickup stabilization">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.05</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.3</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrDlTm1Ph" desc="Delay 1-phase pickup">
                            <DAI name="setVal">
<Val sGroup="1">40</Val>
<Val sGroup="2">40</Val>
<Val sGroup="3">40</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>500</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhsPref" desc="Phase preferen. (ph-ph-g)">
                            <DAI name="setVal">
<Val sGroup="1">CAacyclic</Val>
<Val sGroup="2">CAacyclic</Val>
<Val sGroup="3">CAacyclic</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VmemPhsGnd" desc="Mem. polarization(ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15</Val>
    <Val sGroup="2">15</Val>
    <Val sGroup="3">15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VmemPhsPhs" desc="Mem. polarization(ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15</Val>
    <Val sGroup="2">15</Val>
    <Val sGroup="3">15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VCrsPhsGnd" desc="Cross polarization(ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15</Val>
    <Val sGroup="2">15</Val>
    <Val sGroup="3">15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VCrsPhsPhs" desc="Cross polarization(ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15</Val>
    <Val sGroup="2">15</Val>
    <Val sGroup="3">15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="UnbalVPhPh" desc="Max. unbalance Vph-ph">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">25</Val>
    <Val sGroup="2">25</Val>
    <Val sGroup="3">25</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="DISA_" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_AdvPTRCDis3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">fa16bd79-b712-4904-baaf-e237e19e16c7</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="SelLoopAG" desc="Selected loop AG"/>
                        <DOI name="SelLoopBG" desc="Selected loop BG"/>
                        <DOI name="SelLoopCG" desc="Selected loop CG"/>
                        <DOI name="SelLoopAB" desc="Selected loop AB"/>
                        <DOI name="SelLoopBC" desc="Selected loop BC"/>
                        <DOI name="SelLoopCA" desc="Selected loop CA"/>
                    </LN>
                    <LN prefix="QUAD_" lnClass="PDIS" inst="1" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 1">
                        <Private type="Siemens-MasterId">7da683a3-3f0e-488c-bd3a-03c2e398d334</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">Forward</Val>
<Val sGroup="2">Forward</Val>
<Val sGroup="3">Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">10.99999968</Val>
    <Val sGroup="2">10.99999968</Val>
    <Val sGroup="3">10.99999968</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">5.316666512</Val>
    <Val sGroup="2">5.316666512</Val>
    <Val sGroup="3">5.316666512</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">5.316666512</Val>
    <Val sGroup="2">5.316666512</Val>
    <Val sGroup="3">5.316666512</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>11</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops"/>
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="StrAG" desc="Pickup loop AG"/>
                        <DOI name="StrBG" desc="Pickup loop BG"/>
                        <DOI name="StrCG" desc="Pickup loop CG"/>
                        <DOI name="StrAB" desc="Pickup loop AB"/>
                        <DOI name="StrBC" desc="Pickup loop BC"/>
                        <DOI name="StrCA" desc="Pickup loop CA"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZoneMod" desc="Function mode">
                            <DAI name="setVal">
<Val sGroup="1">all loops</Val>
<Val sGroup="2">all loops</Val>
<Val sGroup="3">all loops</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="QUAD_" lnClass="PDIS" inst="2" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 2">
                        <Private type="Siemens-MasterId">a1fbdc38-9530-4ac3-a4b4-55e07d6b0677</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">Forward</Val>
<Val sGroup="2">Forward</Val>
<Val sGroup="3">Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="setVal">
<Val sGroup="1">400</Val>
<Val sGroup="2">400</Val>
<Val sGroup="3">400</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="setVal">
<Val sGroup="1">400</Val>
<Val sGroup="2">400</Val>
<Val sGroup="3">400</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">16.866666176</Val>
    <Val sGroup="2">16.866666176</Val>
    <Val sGroup="3">16.866666176</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">8.066666432</Val>
    <Val sGroup="2">8.066666432</Val>
    <Val sGroup="3">8.066666432</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">8.066666432</Val>
    <Val sGroup="2">8.066666432</Val>
    <Val sGroup="3">8.066666432</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>11</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops"/>
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="StrAG" desc="Pickup loop AG"/>
                        <DOI name="StrBG" desc="Pickup loop BG"/>
                        <DOI name="StrCG" desc="Pickup loop CG"/>
                        <DOI name="StrAB" desc="Pickup loop AB"/>
                        <DOI name="StrBC" desc="Pickup loop BC"/>
                        <DOI name="StrCA" desc="Pickup loop CA"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZoneMod" desc="Function mode">
                            <DAI name="setVal">
<Val sGroup="1">all loops</Val>
<Val sGroup="2">all loops</Val>
<Val sGroup="3">all loops</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="QUAD_" lnClass="PDIS" inst="3" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 3">
                        <Private type="Siemens-MasterId">01e9a996-28ec-4beb-b1c5-80f4b9cf5eeb</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">Forward</Val>
<Val sGroup="2">Forward</Val>
<Val sGroup="3">Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="setVal">
<Val sGroup="1">800</Val>
<Val sGroup="2">800</Val>
<Val sGroup="3">800</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="setVal">
<Val sGroup="1">800</Val>
<Val sGroup="2">800</Val>
<Val sGroup="3">800</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">20.533332736</Val>
    <Val sGroup="2">20.533332736</Val>
    <Val sGroup="3">20.533332736</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">9.899999712</Val>
    <Val sGroup="2">9.899999712</Val>
    <Val sGroup="3">9.899999712</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">9.899999712</Val>
    <Val sGroup="2">9.899999712</Val>
    <Val sGroup="3">9.899999712</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>11</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops"/>
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="StrAG" desc="Pickup loop AG"/>
                        <DOI name="StrBG" desc="Pickup loop BG"/>
                        <DOI name="StrCG" desc="Pickup loop CG"/>
                        <DOI name="StrAB" desc="Pickup loop AB"/>
                        <DOI name="StrBC" desc="Pickup loop BC"/>
                        <DOI name="StrCA" desc="Pickup loop CA"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZoneMod" desc="Function mode">
                            <DAI name="setVal">
<Val sGroup="1">all loops</Val>
<Val sGroup="2">all loops</Val>
<Val sGroup="3">all loops</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="QUAD_" lnClass="PDIS" inst="4" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 4">
                        <Private type="Siemens-MasterId">fad3b41a-ab6a-4b82-9850-d89b6e4854fd</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">NonDirectional</Val>
<Val sGroup="2">NonDirectional</Val>
<Val sGroup="3">NonDirectional</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="setVal">
<Val sGroup="1">-1</Val>
<Val sGroup="2">-1</Val>
<Val sGroup="3">-1</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="setVal">
<Val sGroup="1">-1</Val>
<Val sGroup="2">-1</Val>
<Val sGroup="3">-1</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15.58333288</Val>
    <Val sGroup="2">15.58333288</Val>
    <Val sGroup="3">15.58333288</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">7.516666448</Val>
    <Val sGroup="2">7.516666448</Val>
    <Val sGroup="3">7.516666448</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">7.516666448</Val>
    <Val sGroup="2">7.516666448</Val>
    <Val sGroup="3">7.516666448</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>11</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops"/>
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="StrAG" desc="Pickup loop AG"/>
                        <DOI name="StrBG" desc="Pickup loop BG"/>
                        <DOI name="StrCG" desc="Pickup loop CG"/>
                        <DOI name="StrAB" desc="Pickup loop AB"/>
                        <DOI name="StrBC" desc="Pickup loop BC"/>
                        <DOI name="StrCA" desc="Pickup loop CA"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZoneMod" desc="Function mode">
                            <DAI name="setVal">
<Val sGroup="1">all loops</Val>
<Val sGroup="2">all loops</Val>
<Val sGroup="3">all loops</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PU1_" lnClass="PVOC" inst="1" lnType="SIPROTEC5_LNType_PVOC_DisOvercurrentStartingVoltageControlled" desc="Pickup V/I">
                        <Private type="Siemens-MasterId">a239ec8c-7677-4580-824f-9a43013f3323</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ProgUI" desc="Pickup program">
                            <DAI name="setVal">
<Val sGroup="1">PhG_PhPh</Val>
<Val sGroup="2">PhG_PhPh</Val>
<Val sGroup="3">PhG_PhPh</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhStr2" desc="O/C threshold Iph&gt;&gt;">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>149.920029</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhStr1" desc="Min. current thresh. Iph&gt;">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">120</Val>
    <Val sGroup="2">120</Val>
    <Val sGroup="3">120</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VPhG2" desc="Undervolt. ph-gnd at Iph&gt;&gt;">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">50.6</Val>
    <Val sGroup="2">50.6</Val>
    <Val sGroup="3">50.6</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.55</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VPhG1" desc="Undervolt. ph-gnd at Iph&gt;">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">50.6</Val>
    <Val sGroup="2">50.6</Val>
    <Val sGroup="3">50.6</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.55</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VPhPh2" desc="Undervolt. ph-ph at Iph&gt;&gt;">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">88.0</Val>
    <Val sGroup="2">88.0</Val>
    <Val sGroup="3">88.0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VPhPh1" desc="Undervolt. ph-ph at Iph&gt;">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">88.0</Val>
    <Val sGroup="2">88.0</Val>
    <Val sGroup="3">88.0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OnePhStr" desc="Loops with 1-ph. pickup">
                            <DAI name="setVal">
<Val sGroup="1">Phase - Phase</Val>
<Val sGroup="2">Phase - Phase</Val>
<Val sGroup="3">Phase - Phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlForw" desc="Op. delay forward pickup">
                            <DAI name="setVal">
<Val sGroup="1">1200</Val>
<Val sGroup="2">1200</Val>
<Val sGroup="3">1200</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlNonDir" desc="Op. delay non-dir. pickup">
                            <DAI name="setVal">
<Val sGroup="1">1600</Val>
<Val sGroup="2">1600</Val>
<Val sGroup="3">1600</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="QUAD_" lnClass="PDIS" inst="5" lnType="SIPROTEC5_LNType_PDIS_DisPolygonZone3pol" desc="Z 5">
                        <Private type="Siemens-MasterId">26b28ff9-a95e-4d6a-8379-f3057631e664</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">Forward</Val>
<Val sGroup="2">Forward</Val>
<Val sGroup="3">Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhDlTmms" desc="Operate delay (multi-ph.)">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndDlTmms" desc="Operate delay (1-phase)">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="X1" desc="X reach">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15.58333288</Val>
    <Val sGroup="2">15.58333288</Val>
    <Val sGroup="3">15.58333288</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisGndRch" desc="R (ph-g)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">7.516666448</Val>
    <Val sGroup="2">7.516666448</Val>
    <Val sGroup="3">7.516666448</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="RisPhRch" desc="R (ph-ph)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">7.516666448</Val>
    <Val sGroup="2">7.516666448</Val>
    <Val sGroup="3">7.516666448</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.09166666</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0Fact" desc="K0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>11</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="K0FactAng" desc="Angle (K0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkPhsGnd" desc="&gt;Block ph-g loops"/>
                        <DOI name="BlkPhsPhs" desc="&gt;Block ph-ph loops"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="StrAG" desc="Pickup loop AG"/>
                        <DOI name="StrBG" desc="Pickup loop BG"/>
                        <DOI name="StrCG" desc="Pickup loop CG"/>
                        <DOI name="StrAB" desc="Pickup loop AB"/>
                        <DOI name="StrBC" desc="Pickup loop BC"/>
                        <DOI name="StrCA" desc="Pickup loop CA"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EmgMod" desc="Blocked if diff.prot.active">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZoneMod" desc="Function mode">
                            <DAI name="setVal">
<Val sGroup="1">all loops</Val>
<Val sGroup="2">all loops</Val>
<Val sGroup="3">all loops</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZnRedAng" desc="Zone-inclination angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ZnResCmp" desc="Zone-spec. residu. comp.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_5051OC3phase1" desc="Dist/OC/SOTF_50/51 BackUp OC">
                    <Private type="Siemens-MasterId">d3339cda-f7c9-4306-9645-147b92aec002</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_5051OC3phase1/LLN0">
                        <Private type="Siemens-MasterId">bf657eb6-777c-4551-95c4-9da948170f10</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">ca678158-596e-4be2-8c7f-64124a1b96a6</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 1">
                        <Private type="Siemens-MasterId">a910edf3-97dc-4131-b286-cc4399e8e6ff</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">500</Val>
<Val sGroup="2">500</Val>
<Val sGroup="3">500</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 2">
                        <Private type="Siemens-MasterId">395a8852-b18c-4f27-aad6-2b274c387dfb</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">3600</Val>
    <Val sGroup="2">3600</Val>
    <Val sGroup="3">3600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">100</Val>
<Val sGroup="2">100</Val>
<Val sGroup="3">100</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="II_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" desc="Inverse-T 1">
                        <Private type="Siemens-MasterId">3f8a4a61-720b-4e40-a5f3-b64c40c8d214</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="TmACrv" desc="Type of character. curve">
                            <DAI name="setCharact">
<Val sGroup="1">IEC Normal Inverse</Val>
<Val sGroup="2">IEC Normal Inverse</Val>
<Val sGroup="3">IEC Normal Inverse</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmMult" desc="Time dial">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.05</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TypRsCrv" desc="Reset">
                            <DAI name="setVal">
<Val sGroup="1">None</Val>
<Val sGroup="2">None</Val>
<Val sGroup="3">None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="DskRng" desc="Disk emulation running"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_67NsDirSensGFP1" desc="Dist/OC/SOTF_67Ns Dir.Sens.">
                    <Private type="Siemens-MasterId">737070cc-3a3d-464c-8a63-2539fe99388a</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_67NsDirSensGFP1/LLN0">
                        <Private type="Siemens-MasterId">01ae06c5-5af8-4cce-be1c-f48524aa1e62</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_dir_sens_GFP" desc="General">
                        <Private type="Siemens-MasterId">cf5c09fe-5760-48f2-8d81-088843e3d99f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SensGFPAng" desc="Phi(I,V)">
                            <DAI name="db">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GndFault" desc="Ground fault"/>
                        <DOI name="FltExtDet" desc="Flt. extinction det."/>
                        <DOI name="MeasWindow" desc="Pos. measuring window"/>
                        <DOI name="I0active" desc="IN active">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="I0reactive" desc="IN reactive">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="I0" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="V0" desc="V0">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Angle" desc="Phi(IN, V0)"/>
                        <DOI name="DecrTmmsV0" desc="Decay time V0">
                            <DAI name="setVal">
<Val sGroup="1">100</Val>
<Val sGroup="2">100</Val>
<Val sGroup="3">100</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>30</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsDlTmms" desc="Dropout delay">
                            <DAI name="setVal">
<Val sGroup="1">1000</Val>
<Val sGroup="2">1000</Val>
<Val sGroup="3">1000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTErrI1" desc="Core balance CT- current 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">30</Val>
    <Val sGroup="2">30</Val>
    <Val sGroup="3">30</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.0600000024</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTErrI2" desc="Core balance CT- current 2">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">600</Val>
    <Val sGroup="2">600</Val>
    <Val sGroup="3">600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.0600000024</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTErrF1" desc="CT angle error at I1">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTErrF2" desc="CT angle error at I2">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">2e488210-179d-4291-9d88-6dc10dd2e394</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="DNSR" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_dir_3I0_cos_sin_phi" desc="3I0&gt; cos/sinφ1">
                        <Private type="Siemens-MasterId">c78920ef-bd05-45f9-ac16-a1b9afdc1dd1</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">500</Val>
<Val sGroup="2">500</Val>
<Val sGroup="3">500</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">Forward</Val>
<Val sGroup="2">Forward</Val>
<Val sGroup="3">Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="GroundFault" desc="Ground fault"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkAFltExt" desc="Blk. after fault extinction">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DirMeasMet" desc="Dir. measuring method">
                            <DAI name="setVal">
<Val sGroup="1">CosPhi</Val>
<Val sGroup="2">CosPhi</Val>
<Val sGroup="3">CosPhi</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="3I0&gt; threshold value">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.9999998200</Val>
    <Val sGroup="2">30.0</Val>
    <Val sGroup="3">2.99999982000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.0600000024</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Minimum3I0" desc="Min.polar.3I0&gt; for dir.det.">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.99999982000</Val>
    <Val sGroup="2">30.0</Val>
    <Val sGroup="3">2.99999982000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.0600000024</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2100</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MinimumV0" desc="V0&gt; threshold value">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">55.0</Val>
    <Val sGroup="2">55.0</Val>
    <Val sGroup="3">55.0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="DirDetTmms" desc="Dir. determination delay">
                            <DAI name="setVal">
<Val sGroup="1">1000</Val>
<Val sGroup="2">1000</Val>
<Val sGroup="3">1000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AngAlpha1" desc="α1 reduction dir. area">
                            <DAI name="setVal">
<Val sGroup="1">2</Val>
<Val sGroup="2">2</Val>
<Val sGroup="3">2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>15</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngAlpha2" desc="α2 reduction dir. area">
                            <DAI name="setVal">
<Val sGroup="1">2</Val>
<Val sGroup="2">2</Val>
<Val sGroup="3">2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>15</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhiCorr" desc="φ correction">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-45</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>45</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="DNSWP" lnClass="PTEF" inst="1" lnType="SIPROTEC5_LNType_dir_energy_trans" desc="Trans.Gnd.flt1">
                        <Private type="Siemens-MasterId">6474db2c-cabb-4ffd-a0ff-bb16e1c96e3e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="DirMod" desc="Directional mode">
                            <DAI name="setVal">
<Val sGroup="1">Forward</Val>
<Val sGroup="2">Forward</Val>
<Val sGroup="3">Forward</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="GroundFault" desc="Ground fault"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkAFltExt" desc="Blk. after fault extinction">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpFunction" desc="Operate functionality">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="3I0&gt; threshold for operate">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.99999982000</Val>
    <Val sGroup="2">30.0</Val>
    <Val sGroup="3">2.99999982000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>96</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrValV0" desc="V0&gt; threshold value">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">55.0</Val>
    <Val sGroup="2">55.0</Val>
    <Val sGroup="3">55.0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">500</Val>
<Val sGroup="2">500</Val>
<Val sGroup="3">500</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsDlTmms" desc="Dropout delay">
                            <DAI name="setVal">
<Val sGroup="1">1000</Val>
<Val sGroup="2">1000</Val>
<Val sGroup="3">1000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxDriftV0" desc="Maximum operational V0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">3.30009675</Val>
    <Val sGroup="2">3.30009675</Val>
    <Val sGroup="3">3.30009675</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>220</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrGft3I0" desc="3I0&gt; threshold value">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>96</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_Energy" desc="Dist/OC/SOTF_Energ">
                    <Private type="Siemens-MasterId">cabd1bcb-db30-44b5-894b-77504b8791aa</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_Energy/LLN0">
                        <Private type="Siemens-MasterId">be60cda6-fef5-4024-8548-119021c77d98</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy">
                        <Private type="Siemens-MasterId">0031a50d-6fb8-49ef-a8df-678af806d0ba</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupWh" desc="Wp+">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Wh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00190525583</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupVArh" desc="Wq+">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VArh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00190525583</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdWh" desc="Wp-">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Wh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00190525583</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdVArh" desc="Wq-">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VArh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00190525583</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetSupWh" desc="Set Wp+">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSupVArh" desc="Set Wq+">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetDmdWh" desc="Set Wp-">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetDmdVArh" desc="Set Wq-">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_FundSymComp" desc="Dist/OC/SOTF_FdSym">
                    <Private type="Siemens-MasterId">f5605816-3190-4d47-9850-649593eae0ee</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_FundSymComp/LLN0">
                        <Private type="Siemens-MasterId">c51d1c7f-b43a-441b-b5ee-d87eebb488f9</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">4fb5d0e8-ec31-49f1-aa08-121ba74874e5</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AneutC" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">a704fab8-54aa-48ee-a6ea-eb11a1f8f187</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VxC" desc="V">
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VsynxC" desc="Vsy">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLnC" desc="INp.line">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPtC" desc="IY traf.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AxC" desc="I">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqV0" desc="Vseq:0">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
                        <Private type="Siemens-MasterId">48f2d7d2-5caf-4a9c-b11c-9fea7a00b231</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqA" desc="Iseq">
                            <SDI name="c1" desc="Iseq:1">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="c2" desc="Iseq:2">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="c3" desc="Iseq:0">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SeqV" desc="Vseq">
                            <SDI name="c1" desc="Vseq:1">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="c2" desc="Vseq:2">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="c3" desc="Vseq:0">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_OperationalValues" desc="Dist/OC/SOTF_OMV">
                    <Private type="Siemens-MasterId">6274a68f-95b9-4673-ba7b-c14f8b97e58b</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_OperationalValues/LLN0">
                        <Private type="Siemens-MasterId">de53f826-3632-4028-85e9-355ff40b5102</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
                        <Private type="Siemens-MasterId">747b5aa1-f696-4901-b86b-41561fbbdf28</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Vneut" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Aneut" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
                        <Private type="Siemens-MasterId">fc285c8e-9665-43fd-861c-1d71785aa682</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLn" desc="INp.line">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPt" desc="IY traf.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
                        <Private type="Siemens-MasterId">4cd9c474-140e-4382-a4ef-bb406ed79b4e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>W</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VAr</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVA" desc="S tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VA</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="cosφ">
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz" desc="f">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>100</Val>
                            </DAI>
                        </DOI>
                        <DOI name="W" desc="P">
                            <SDI name="phsA" desc="P:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="P:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="P:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VAr" desc="Q">
                            <SDI name="phsA" desc="Q:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Q:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Q:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VA" desc="S">
                            <SDI name="phsA" desc="S:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="S:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="S:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_ProcessMonitor" desc="Dist/OC/SOTF_ProMon">
                    <Private type="Siemens-MasterId">e09d0b42-e7d6-4287-93a1-9c276d9fd681</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_ProcessMonitor/LLN0">
                        <Private type="Siemens-MasterId">f1a6f81d-63aa-4d93-a592-a246453f4e62</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="PROM_" lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion">
                        <Private type="Siemens-MasterId">c6295d91-e36b-4139-b21b-6afdad4a857e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                    </LN>
                    <LN prefix="PROM_" lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" desc="Closure detec.">
                        <Private type="Siemens-MasterId">292e7127-18bf-4de6-bad6-b611f3b39729</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisCntrOpn" desc="&gt;Disconnector open"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="SwitchOn" desc="Closure"/>
                        <DOI name="StateRecog" desc="Operating mode">
                            <DAI name="setVal">
<Val sGroup="1">Manual close only</Val>
<Val sGroup="2">Manual close only</Val>
<Val sGroup="3">Manual close only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SITmCl" desc="Action time after closure">
                            <DAI name="setVal">
<Val sGroup="1">1000</Val>
<Val sGroup="2">1000</Val>
<Val sGroup="3">1000</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>10</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MinTmSOTF" desc="Min. time feeder open">
                            <DAI name="setVal">
<Val sGroup="1">250</Val>
<Val sGroup="2">250</Val>
<Val sGroup="3">250</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PROM_" lnClass="ROPD" inst="1" lnType="SIPROTEC5_LNType_ROPD_OpenPoleDetector" desc="1pol.open det.">
                        <Private type="Siemens-MasterId">79ba3b66-8d95-4cb2-be98-73072c1dd791</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="SPlDeadTm" desc="1-pole open"/>
                        <DOI name="OpnPolDet" desc="Operating mode">
                            <DAI name="setVal">
<Val sGroup="1">with measurement</Val>
<Val sGroup="2">with measurement</Val>
<Val sGroup="3">with measurement</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln1_SwitchOntoFault" desc="Dist/OC/SOTF_SOTF">
                    <Private type="Siemens-MasterId">646af6a6-9af2-4b34-93ba-b552292980d5</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_SwitchOntoFault/LLN0">
                        <Private type="Siemens-MasterId">8b22b0a3-8e20-47ce-8847-9ad04138158c</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln1</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">5f979360-09a7-4783-977f-ceb0604bb8b3</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="" lnClass="RSOF" inst="1" lnType="SIPROTEC5_LNType_RSOF" desc="Stage 1">
                        <Private type="Siemens-MasterId">2edd3b3d-1604-4ed6-8dac-f4249544c7c4</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2" desc="OC_SV">
                    <Private type="Siemens-MasterId">4ee6cd33-f4f7-47e7-a000-c8b1abcd052f</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2/LLN0">
                        <Private type="Siemens-MasterId">d0d658df-6071-4e34-9adf-ee40fcd9cf92</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="ZLIN" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGLine" desc="General">
                        <Private type="Siemens-MasterId">6e8b800c-53b4-4b36-beab-fc9e2b08f01c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ZPsAng" desc="Line angle">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">64</Val>
    <Val sGroup="2">85</Val>
    <Val sGroup="3">85</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>89</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ARtgObj" desc="Rated current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtgObj" desc="Rated voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>110</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VARtgObj" desc="Rated apparent power">
                            <SDI name="setMag">
<DAI name="f">
    <Val>190.525589</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VA</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SysNeutPt" desc="Neutral point">
                            <DAI name="setVal">
<Val sGroup="1">isolated</Val>
<Val sGroup="2">grounded</Val>
<Val sGroup="3">grounded</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PQSign" desc="P, Q sign">
                            <DAI name="setVal">
<Val sGroup="1">not reversed</Val>
<Val sGroup="2">not reversed</Val>
<Val sGroup="3">not reversed</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CPsPerKm" desc="C1 per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.0025</Val>
    <Val sGroup="2">0.009090909</Val>
    <Val sGroup="3">0.009090909</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>F/km</Val>
</DAI>
<DAI name="multiplier">
    <Val>µ</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>54545.4531</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CZerPerKm" desc="C0 per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.0025</Val>
    <Val sGroup="2">0.009090909</Val>
    <Val sGroup="3">0.009090909</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>F/km</Val>
</DAI>
<DAI name="multiplier">
    <Val>µ</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>54545.4531</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="LineReact" desc="X per length unit">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.0577499978</Val>
    <Val sGroup="2">0.0577499978</Val>
    <Val sGroup="3">0.0577499978</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm/km</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.000916666642</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>17.416666</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="LineLength" desc="Line length">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">32.5</Val>
    <Val sGroup="2">60</Val>
    <Val sGroup="3">60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>m</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Km0Fact" desc="Km0">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>8</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Km0FactAng" desc="Angle (Km0)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-180</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>180</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SatValA" desc="CT saturation threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">10000</Val>
    <Val sGroup="2">10000</Val>
    <Val sGroup="3">10000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SatMod" desc="CT saturation detection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ParCmpRto" desc="Gnd.curr.ratio(MutComp)">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">85</Val>
    <Val sGroup="2">85</Val>
    <Val sGroup="3">85</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>95</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SerCmp" desc="Series compensation">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="XSerCap" desc="Series capacit. reactance">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0</Val>
    <Val sGroup="2">0</Val>
    <Val sGroup="3">0</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>ohm</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1100</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
                        <Private type="Siemens-MasterId">2a764cef-6f94-4ff8-a164-ec8cc1377493</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="CF_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf">
                        <Private type="Siemens-MasterId">28e99aec-9c56-4443-98d3-1a2170b54635</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">3d7b2006-590e-43e3-bc51-c1ae9bae70f6</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_5051OC3phase1" desc="OC_SV_51-B 1">
                    <Private type="Siemens-MasterId">ced06b0b-ad42-4716-a91d-c8f01468ae06</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_5051OC3phase1/LLN0">
                        <Private type="Siemens-MasterId">59d940be-33df-4f92-80a8-a1864331f3b1</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">cf883cf1-3b60-4c4a-8603-e3f3c44a309c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 1">
                        <Private type="Siemens-MasterId">99001361-71f0-4560-a1ae-4bc48e463135</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">500</Val>
<Val sGroup="2">500</Val>
<Val sGroup="3">500</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 2">
                        <Private type="Siemens-MasterId">7c8c1e7a-13ba-4b38-ae7c-6d137771400f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">3600</Val>
    <Val sGroup="2">3600</Val>
    <Val sGroup="3">3600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">100</Val>
<Val sGroup="2">100</Val>
<Val sGroup="3">100</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="II_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" desc="Inverse-T 1">
                        <Private type="Siemens-MasterId">8fdaa48b-c264-4079-bc01-eafa826c0f78</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="TmACrv" desc="Type of character. curve">
                            <DAI name="setCharact">
<Val sGroup="1">IEC Normal Inverse</Val>
<Val sGroup="2">IEC Normal Inverse</Val>
<Val sGroup="3">IEC Normal Inverse</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1080</Val>
    <Val sGroup="2">1080</Val>
    <Val sGroup="3">1080</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TmMult" desc="Time dial">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.05</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="TypRsCrv" desc="Reset">
                            <DAI name="setVal">
<Val sGroup="1">None</Val>
<Val sGroup="2">None</Val>
<Val sGroup="3">None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op."/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="InrshBlkOp" desc="Inrush blocks operate"/>
                        <DOI name="DskRng" desc="Disk emulation running"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MeasMethod" desc="Method of measurement">
                            <DAI name="setVal">
<Val sGroup="1">Fundcomp</Val>
<Val sGroup="2">Fundcomp</Val>
<Val sGroup="3">Fundcomp</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_Energy" desc="OC_SV_Energ">
                    <Private type="Siemens-MasterId">e6bdd402-6273-46b8-a613-ea7415f63200</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_Energy/LLN0">
                        <Private type="Siemens-MasterId">cca0f710-960d-4b15-a348-8ce9388dce44</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy">
                        <Private type="Siemens-MasterId">b1298958-c18a-4930-a37d-210c0603257c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupWh" desc="Wp+">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Wh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SupVArh" desc="Wq+">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VArh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdWh" desc="Wp-">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Wh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DmdVArh" desc="Wq-">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VArh</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.00317542651</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetSupWh" desc="Set Wp+">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSupVArh" desc="Set Wq+">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetDmdWh" desc="Set Wp-">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetDmdVArh" desc="Set Wq-">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_FundSymComp" desc="OC_SV_FdSym">
                    <Private type="Siemens-MasterId">8e0fcf99-4386-468b-8e0e-d942ae6b31c6</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_FundSymComp/LLN0">
                        <Private type="Siemens-MasterId">2af164e6-2e81-4190-92fd-ef754769f798</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">4d7806b1-fdff-4c96-ae47-58eeb7064713</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AneutC" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">eb50ea4d-3355-455e-abee-c88f1b2edcec</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VxC" desc="V">
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VsynxC" desc="Vsy">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLnC" desc="INp.line">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPtC" desc="IY traf.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AxC" desc="I">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqV0" desc="Vseq:0">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
                        <Private type="Siemens-MasterId">98609f1c-6647-4e0d-ad8c-019fcfd93dce</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeqA" desc="Iseq">
                            <SDI name="c1" desc="Iseq:1">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="c2" desc="Iseq:2">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="c3" desc="Iseq:0">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SeqV" desc="Vseq">
                            <SDI name="c1" desc="Vseq:1">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="c2" desc="Vseq:2">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="c3" desc="Vseq:0">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_OperationalValues" desc="OC_SV_OMV">
                    <Private type="Siemens-MasterId">6af3756a-9ab9-4da1-9ded-8bb6939a035f</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_OperationalValues/LLN0">
                        <Private type="Siemens-MasterId">cca9d933-aa32-41d2-b159-f5d2c0e8c21e</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
                        <Private type="Siemens-MasterId">74a9d00a-8ab2-493e-8f5e-b894c9410f97</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>k</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Vneut" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Aneut" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
                        <Private type="Siemens-MasterId">6b7cd18d-a09f-4fb1-855f-19cd1f6d93d7</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ANparLn" desc="INp.line">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AstarPt" desc="IY traf.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
                        <Private type="Siemens-MasterId">1db9a76b-41c7-4bd3-a682-e761105cdbd2</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>W</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VAr</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVA" desc="S tot">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>VA</Val>
</DAI>
<DAI name="multiplier">
    <Val>M</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="cosφ">
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz" desc="f">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>100</Val>
                            </DAI>
                        </DOI>
                        <DOI name="W" desc="P">
                            <SDI name="phsA" desc="P:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="P:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="P:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>W</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VAr" desc="Q">
                            <SDI name="phsA" desc="Q:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Q:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Q:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VAr</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VA" desc="S">
                            <SDI name="phsA" desc="S:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="S:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="S:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>VA</Val>
    </DAI>
    <DAI name="multiplier">
        <Val>M</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">TRUE_RMS</Val>
<Val sGroup="2">TRUE_RMS</Val>
<Val sGroup="3">TRUE_RMS</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Ln2_ProcessMonitor" desc="OC_SV_ProMon">
                    <Private type="Siemens-MasterId">3a8e0db8-847d-4f2c-8f6c-4493caeb3c7d</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln2_ProcessMonitor/LLN0">
                        <Private type="Siemens-MasterId">1f5b65e4-e668-4eeb-880a-67639866446b</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Ln2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="PROM_" lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion">
                        <Private type="Siemens-MasterId">788cd8bc-45ab-4390-9aae-3c5f9b33410c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                    </LN>
                    <LN prefix="PROM_" lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" desc="Closure detec.">
                        <Private type="Siemens-MasterId">8b14c769-2d8e-45bf-9638-7aaa2cff9110</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisCntrOpn" desc="&gt;Disconnector open"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="SwitchOn" desc="Closure"/>
                        <DOI name="StateRecog" desc="Operating mode">
                            <DAI name="setVal">
<Val sGroup="1">Manual close only</Val>
<Val sGroup="2">Manual close only</Val>
<Val sGroup="3">Manual close only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SITmCl" desc="Action time after closure">
                            <DAI name="setVal">
<Val sGroup="1">50</Val>
<Val sGroup="2">50</Val>
<Val sGroup="3">50</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>10</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MinTmSOTF" desc="Min. time feeder open">
                            <DAI name="setVal">
<Val sGroup="1">250</Val>
<Val sGroup="2">250</Val>
<Val sGroup="3">250</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PROM_" lnClass="ROPD" inst="1" lnType="SIPROTEC5_LNType_ROPD_OpenPoleDetector" desc="1pol.open det.">
                        <Private type="Siemens-MasterId">81a419c6-7752-4d7f-b2be-ac4839568f32</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="SPlDeadTm" desc="1-pole open"/>
                        <DOI name="OpnPolDet" desc="Operating mode">
                            <DAI name="setVal">
<Val sGroup="1">with measurement</Val>
<Val sGroup="2">with measurement</Val>
<Val sGroup="3">with measurement</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Mod2" desc="E:ETH-BA-2EL">
                    <Private type="Siemens-MasterId">a3bdfbf8-9ba2-4030-b070-1b69065590b1</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2/LLN0">
                        <Private type="Siemens-MasterId">bbf6836b-d1af-471a-a199-67b02b856f53</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-01-16 17:27:49</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                </LDevice>
                <LDevice inst="Mod2_Channel1" desc="E:ETH-BA-2EL_Chan.1">
                    <Private type="Siemens-MasterId">01f7d547-f9ed-482f-997e-7b9474098c08</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_Channel1/LLN0">
                        <Private type="Siemens-MasterId">e5c7d824-a78f-4754-8683-0a1dbc8d51d8</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Mod2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
                        <Private type="Siemens-MasterId">4fcadc00-3cf4-448c-8c36-b050c5159fb6</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live"/>
                        <DOI name="MQTTChLiv" desc="MQTT Channel Live"/>
                    </LN>
                    <LN prefix="PRP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="PRP">
                        <Private type="Siemens-MasterId">87c7dd77-d442-4606-92d9-bc90f84eccbe</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live"/>
                        <DOI name="RedChLiv" desc="Redund. Channel Live"/>
                    </LN>
                    <LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_IEEE1588" desc="IEEE 1588">
                        <Private type="Siemens-MasterId">164c129c-719b-4c2d-868c-35e90ea0cd7d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv" desc="Channel Live"/>
                    </LN>
                </LDevice>
                <LDevice inst="PTD1" desc="PTD1">
                    <Private type="Siemens-MasterId">d268204c-3729-4d12-9d4c-6f0763b1ffba</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1/LLN0">
                        <Private type="Siemens-MasterId">f2b509cc-e04a-4ca6-9068-482110ab7a65</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">4abca985-9eb8-4575-9c45-d636d6707896</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">81a1dccb-dc1b-4496-b33e-f49d32b7de0a</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                </LDevice>
                <LDevice inst="PTD1_87TrafoDiffProt1" desc="PTD1_87 Transf. Diff.">
                    <Private type="Siemens-MasterId">1b79b965-8f3a-4b38-bf94-664c5b323153</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1_87TrafoDiffProt1/LLN0">
                        <Private type="Siemens-MasterId">8558ac2a-0e63-4b23-8dab-572ff7db96f2</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PTD1</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="S_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_TDIFF" desc="General">
                        <Private type="Siemens-MasterId">da977a41-e7f8-4eb9-8639-995cbeff7b57</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DifAClc" desc="I diff.">
                            <SDI name="phsA" desc="I diff.:A">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="I diff.:B">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="I diff.:C">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RstA" desc="I restr.">
                            <SDI name="phsA" desc="I restr.:A">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="I restr.:B">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="I restr.:C">
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DiffOpA" desc="I diff. operate phA"/>
                        <DOI name="DiffOpB" desc="I diff. operate phB"/>
                        <DOI name="DiffOpC" desc="I diff. operate phC"/>
                        <DOI name="RestrOpA" desc="I restr. operate phA"/>
                        <DOI name="RestrOpB" desc="I restr. operate phB"/>
                        <DOI name="RestrOpC" desc="I restr. operate phC"/>
                        <DOI name="AdAdjIna" desc="Adapt. adjustm. inact."/>
                        <DOI name="ProtMode" desc="Protection Mode">
                            <DAI name="setVal">
<Val>Transform</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS1" desc="Meas. gnd. current side 1">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS2" desc="Meas. gnd. current side 2">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS3" desc="Meas. gnd. current side 3">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS4" desc="Meas. gnd. current side 4">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WithInS5" desc="Meas. gnd. current side 5">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WthInAutoS" desc="Meas. gnd. curr. autosides">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WthInCompS" desc="Meas. gnd. curr. comp.side">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UsePos" desc="Use tap-changer position">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTRatS1M1" desc="CT mismatch side 1 M3ph 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.00025928</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M2" desc="CT mismatch side 1 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M3" desc="CT mismatch side 1 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M4" desc="CT mismatch side 1 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS1" desc="CT mismatch side 1 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M1" desc="CT mismatch side 2 M3ph 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val>0.272798</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M2" desc="CT mismatch side 2 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M3" desc="CT mismatch side 2 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M4" desc="CT mismatch side 2 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS2" desc="CT mismatch side 2 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M1" desc="CT mismatch side 3 M3ph 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val>0.7501945</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M2" desc="CT mismatch side 3 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M3" desc="CT mismatch side 3 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M4" desc="CT mismatch side 3 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS3" desc="CT mismatch side 3 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M1" desc="CT mismatch side 4 M3ph 1">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M2" desc="CT mismatch side 4 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M3" desc="CT mismatch side 4 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M4" desc="CT mismatch side 4 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS4" desc="CT mismatch side 4 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M1" desc="CT mismatch side 5 M3ph 1">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M2" desc="CT mismatch side 5 M3ph 2">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M3" desc="CT mismatch side 5 M3ph 3">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M4" desc="CT mismatch side 5 M3ph 4">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phS5" desc="CT mismatch side 5 M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1ph" desc="CT mismatch M1ph">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M1N" desc="CT mismatch S1 M3ph 1 N">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.00025928</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M2N" desc="CT mismatch S1 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M3N" desc="CT mismatch S1 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS1M4N" desc="CT mismatch S1 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS1N" desc="CT mismatch side 1 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M1N" desc="CT mismatch S2 M3ph 1 N">
                            <SDI name="setMag">
<DAI name="f">
    <Val>6.001556</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M2N" desc="CT mismatch S2 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M3N" desc="CT mismatch S2 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS2M4N" desc="CT mismatch S2 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS2N" desc="CT mismatch side 2 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M1N" desc="CT mismatch S3 M3ph 1 N">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.500389</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M2N" desc="CT mismatch S3 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M3N" desc="CT mismatch S3 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS3M4N" desc="CT mismatch S3 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS3N" desc="CT mismatch side 3 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M1N" desc="CT mismatch S4 M3ph 1 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M2N" desc="CT mismatch S4 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M3N" desc="CT mismatch S4 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS4M4N" desc="CT mismatch S4 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS4N" desc="CT mismatch side 4 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M1N" desc="CT mismatch S5 M3ph 1 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M2N" desc="CT mismatch S5 M3ph 2 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M3N" desc="CT mismatch S5 M3ph 3 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRatS5M4N" desc="CT mismatch S5 M3ph 4 N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRa1phS5N" desc="CT mismatch side 5 M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CTRat1phN" desc="CT mismatch M1ph N">
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIdS1M1" desc="MU-ID Side 1 Mp3ph 1">
                            <DAI name="setVal">
<Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS1M2" desc="MU-ID Side 1 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS1M3" desc="MU-ID Side 1 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS1M4" desc="MU-ID Side 1 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS1" desc="MU-ID Side 1 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M1" desc="MU-ID Side 2 Mp3ph 1">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M2" desc="MU-ID Side 2 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M3" desc="MU-ID Side 2 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS2M4" desc="MU-ID Side 2 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS2" desc="MU-ID Side 2 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M1" desc="MU-ID Side 3 Mp3ph 1">
                            <DAI name="setVal">
<Val>3</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M2" desc="MU-ID Side 3 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M3" desc="MU-ID Side 3 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS3M4" desc="MU-ID Side 3 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS3" desc="MU-ID Side 3 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M1" desc="MU-ID Side 4 Mp3ph 1">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M2" desc="MU-ID Side 4 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M3" desc="MU-ID Side 4 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS4M4" desc="MU-ID Side 4 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS4" desc="MU-ID Side 4 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M1" desc="MU-ID Side 5 Mp3ph 1">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M2" desc="MU-ID Side 5 Mp3ph 2">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M3" desc="MU-ID Side 5 Mp3ph 3">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuIdS5M4" desc="MU-ID Side 5 Mp3ph 4">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1phS5" desc="MU-ID Side 5 Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MuId1ph" desc="MU-ID Mp1ph">
                            <DAI name="setVal">
<Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SideRef" desc="Reference side is">
                            <DAI name="setVal">
<Val>Side 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DiffFctMod" desc="Diff function mode">
                            <DAI name="setVal">
<Val>87P</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SeriesRat" desc="Series unit ratio">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_Restrained" desc="I-DIFF">
                        <Private type="Siemens-MasterId">6874c182-f0af-4985-95cc-65ad6eaee687</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.2</Val>
    <Val sGroup="2">0.2</Val>
    <Val sGroup="3">0.25</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.05</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SlopeCh1" desc="Slope 1">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.3</Val>
    <Val sGroup="2">0.3</Val>
    <Val sGroup="3">0.25</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.8</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="IntSctnCh1" desc="Intersection 1 Irest">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.67</Val>
    <Val sGroup="2">0.67</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SlopeCh2" desc="Slope 2">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.7</Val>
    <Val sGroup="2">0.7</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.25</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="IntSctnCh2" desc="Intersection 2 Irest">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.5</Val>
    <Val sGroup="2">2.5</Val>
    <Val sGroup="3">5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>20</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="IncCharStr" desc="Starting detection">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValStKl" desc="Thresh. startup detection">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>2</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StKlFaktor" desc="Factor increasing char.">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2</Val>
    <Val sGroup="2">2</Val>
    <Val sGroup="3">2</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="KlDlTmms" desc="Max. perm. Start. time">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>180000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DCKlFaktor" desc="Factor increasing char. DC">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2.3</Val>
    <Val sGroup="2">2.3</Val>
    <Val sGroup="3">2.3</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkIrsh2Ha" desc="Blocking with 2. harmonic">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal2Ha" desc="2nd harmonic content">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">15</Val>
    <Val sGroup="2">15</Val>
    <Val sGroup="3">20</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>45</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CrssBlkTm2" desc="Crossblock. time 2nd har.">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">60</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkIrshCWA" desc="Blocking with CWA">
                            <DAI name="setVal">
<Val sGroup="1">yes</Val>
<Val sGroup="2">yes</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkIrsh3Ha" desc="Blocking with 3rd harm.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3Ha" desc="3rd harmonics content">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">30</Val>
    <Val sGroup="2">30</Val>
    <Val sGroup="3">30</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CrssBlkTm3" desc="Crossblock. time 3rd har.">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkIrsh5Ha" desc="Blocking with 5th harm.">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal5Ha" desc="5th harmonics content">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">30</Val>
    <Val sGroup="2">30</Val>
    <Val sGroup="3">45</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CrssBlkTm5" desc="Crossblock. time 5th har.">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>200000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValMnHa" desc="Limit Idiff 3., 5. harmonics">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1.5</Val>
    <Val sGroup="2">1.5</Val>
    <Val sGroup="3">6</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>20</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="StrValExtF" desc="Threshold add-on stabiliz.">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">2</Val>
    <Val sGroup="2">2</Val>
    <Val sGroup="3">4.00</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>20</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ExtFltTm" desc="Time of add-on stabiliz.">
                            <DAI name="setVal">
<Val sGroup="1">300</Val>
<Val sGroup="2">300</Val>
<Val sGroup="3">300</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CrssBlkExt" desc="Crossblk. time add-on st.">
                            <DAI name="setVal">
<Val sGroup="1">300</Val>
<Val sGroup="2">300</Val>
<Val sGroup="3">300</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>-1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="IrsBlk" desc="Blocked by inrush"/>
                        <DOI name="Irs2HaDet" desc="Blocked by 2.Harmon."/>
                        <DOI name="ICrsBlk2Ha" desc="Crossblock by 2.Harm."/>
                        <DOI name="IrsCWADet" desc="Blocked by CWA"/>
                        <DOI name="Irs3HaDet" desc="Blocked by 3.Harmon."/>
                        <DOI name="ICrsBlk3Ha" desc="Crossblock by 3.Harm."/>
                        <DOI name="Irs5HaDet" desc="Blocked by 5.Harmon."/>
                        <DOI name="ICrsBlk5Ha" desc="Crossblock by 5.Harm."/>
                        <DOI name="ExtFltStr" desc="Blocked by ext. fault"/>
                        <DOI name="ExtCrsBlk" desc="Crossbl. by ext. fault"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                        <DOI name="Slope1Val" desc="Slope 1"/>
                        <DOI name="StartChrR" desc="Incr. of char. (Start)"/>
                        <DOI name="DCChrR" desc="Increase of char. (DC)"/>
                        <DOI name="CWAIntFlt" desc="CWA int. fault detected"/>
                    </LN>
                    <LN prefix="TRF_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_FastUnrestrained" desc="I-DIFF fast">
                        <Private type="Siemens-MasterId">e726bd0b-cd76-491c-a294-69254caa67e1</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">7.5</Val>
    <Val sGroup="2">7.5</Val>
    <Val sGroup="3">6</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>I/IrObj</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>35</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Operate delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
                            <DAI name="setVal">
<Val sGroup="1">no</Val>
<Val sGroup="2">no</Val>
<Val sGroup="3">no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block stage">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="OpTmExp" desc="Operate delay expired"/>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
                        <Private type="Siemens-MasterId">dec41e78-8bb7-4e8d-8b78-d8759a09169e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                    </LN>
                </LDevice>
                <LDevice inst="PowS" desc="PowS">
                    <Private type="Siemens-MasterId">f0a6164a-51b4-47cb-a0f4-7cd707d1338d</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0">
                        <Private type="Siemens-MasterId">c2c6d4c9-f17d-4ee9-b8b3-11e799d56837</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="General">
                        <Private type="Siemens-MasterId">3254f23b-c9fa-4ba5-99d2-e7bd4efc34f4</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhaseRev" desc="&gt;Phs-rotation reversal"/>
                        <DOI name="InvPhases" desc="&gt;Invert Phases"/>
                        <DOI name="PhsSeq" desc="Phase sequence">
                            <DAI name="setVal">
<Val>ABC</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhRevABC" desc="Phase sequence ABC"/>
                        <DOI name="PhRevACB" desc="Phase sequence ACB"/>
                        <DOI name="FOutOfRg" desc="Freq.out of oper.range"/>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph1" desc="PowS_Meas.point Prim">
                    <Private type="Siemens-MasterId">14f62fed-b080-4857-8a6a-f50c2840e008</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0">
                        <Private type="Siemens-MasterId">3e436b81-cadb-47f5-a3a3-9ba0378cc191</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">25e823e3-503a-4e76-b897-71604003f3cb</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">7b1934c2-dec0-475a-a18f-2d8a04ce5b91</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">e2fe73b4-183c-4e87-a11f-956f56925cf1</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">87c98134-342e-4f07-86d7-119d7de1ce4e</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">b99bcc3b-5737-47f4-8474-b5c303c57c2f</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">71f9cbb9-cd11-4ff2-9cf8-77bad2abdefd</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">8d6cc14d-d67a-47fa-89d4-93324fc1d35a</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">200</Val>
    <Val sGroup="2">200</Val>
    <Val sGroup="3">200</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>12</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>14000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">90721465-9cbe-4425-bfee-80c2c5f4e9b2</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">7961ce75-40bb-46a7-9335-f4fba1dde082</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">40</Val>
    <Val sGroup="2">40</Val>
    <Val sGroup="3">40</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>12</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>4000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">404d7046-4d41-4109-8280-cf886375c8db</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph2" desc="PowS_Meas.point Tert">
                    <Private type="Siemens-MasterId">adac69ce-2194-4bd2-9fa9-3116fd5f1383</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph2/LLN0">
                        <Private type="Siemens-MasterId">e89246b5-197e-4312-b0e4-88c361d289cd</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">5eeda72e-13b0-4a68-b4b9-050d6871b28f</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">843bd3ed-adb5-471a-ba81-a4fb30057e00</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>2400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">ad77bc6d-f808-48d3-9a6f-6fae16c92e1f</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>2400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">fdfc0b00-644f-4c31-8219-0942285799a6</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>2400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">a8f5322a-9b3f-43eb-8e90-ccc1f5517aa2</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>900</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">6e73ac0a-eb47-408b-8102-ff1c614e8061</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">292d2a02-b527-41aa-aeba-b6ca82ac0857</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1200</Val>
    <Val sGroup="2">1200</Val>
    <Val sGroup="3">1200</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>72</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>84000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">7cab5df6-d154-47cf-b3fa-60645108b3b7</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">bfebc2bc-3d01-4f9a-9d70-5c32e645a3e1</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">240</Val>
    <Val sGroup="2">240</Val>
    <Val sGroup="3">240</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>72</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>24000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">0456b03d-cce4-4ec9-ab83-49bce101ab2d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph3" desc="PowS_Meas.point Sec">
                    <Private type="Siemens-MasterId">641caa87-26e1-47ad-abff-11fc4d04d48c</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph3/LLN0">
                        <Private type="Siemens-MasterId">fc837b6b-91da-45be-919c-1721472c358d</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">add7aebd-023a-4cf9-b131-d4ad43694bd1</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase + IN-separate</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>1.6 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Measurement</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>3</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">45f8c7a8-b1f4-4008-880e-bcb01183f6b3</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
