                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">267e5ae2-4134-437e-942a-737e19e3ffdf</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">1968a799-742a-4858-8419-a3ebe9d71b1d</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">f280a0a3-4373-48dc-b382-03695080e15d</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">0167c7b7-84ce-4551-aa22-6778709e1423</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">dfa681c8-8913-44d0-a2d7-600457452509</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">300</Val>
    <Val sGroup="2">300</Val>
    <Val sGroup="3">300</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">29980d00-2ba9-4d85-b204-deedf401d1e0</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">c19b43ec-fa81-4b01-86ee-ea9dc44ecd88</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">60</Val>
    <Val sGroup="2">60</Val>
    <Val sGroup="3">60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>6000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">eab22ab3-1e33-45ca-b11f-4e774ac25e32</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointI3ph4" desc="PowS_Meas.point SV_A">
                    <Private type="Siemens-MasterId">1935da15-5dce-427d-875f-47a1da113649</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph4/LLN0">
                        <Private type="Siemens-MasterId">dad296f0-a70d-4b51-ae57-f2e133814b7b</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
                        <Private type="Siemens-MasterId">0a914bd1-d66a-4e26-9a7a-70d6ab50fc01</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTConnect" desc="CT connection">
                            <DAI name="setVal">
<Val>3-phase</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSec" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRange" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AInternTyp" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Processbus</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSecIN" desc="Rated secondary current">
                            <DAI name="setVal">
<Val>1A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AMeasRgIN2" desc="Current range">
                            <DAI name="setVal">
<Val>100 x IR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AIntTypIN2" desc="Internal CT type">
                            <DAI name="setVal">
<Val>CT Processbus</Val>
                            </DAI>
                        </DOI>
                        <DOI name="KToRtgK" desc="CT error changeover">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrKToRtgK" desc="CT error A">
                            <SDI name="setMag">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ErrRtgK" desc="CT error B">
                            <SDI name="setMag">
<DAI name="f">
    <Val>15</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="multiplier">
    <Val>c</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>6</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABCur" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCCur" desc="Phases BC inverted"/>
                        <DOI name="InvPhACCur" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
                        <Private type="Siemens-MasterId">054b84fe-ef1a-45b6-a6b9-3a10c49ac91d</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
                        <Private type="Siemens-MasterId">1c8c2a2f-5304-4257-be99-dc6becb6408b</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
                        <Private type="Siemens-MasterId">34b1cfe9-eeca-4ed9-971c-30f78c2b5a0b</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
                        <Private type="Siemens-MasterId">461d2817-8efb-43a7-8cc4-2f9f982cb161</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1000</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
                        <Private type="Siemens-MasterId">a189bdca-ca29-4fc1-8ded-2c07f4b98cea</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetBW" desc="&gt;Block function"/>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="PhABWsus" desc="Phs A BW suspected"/>
                        <DOI name="PhBBWsus" desc="Phs B BW suspected"/>
                        <DOI name="PhCBWsus" desc="Phs C BW suspected"/>
                        <DOI name="PhABW" desc="Phase A broken wire"/>
                        <DOI name="PhBBW" desc="Phase B broken wire"/>
                        <DOI name="PhCBW" desc="Phase C broken wire"/>
                        <DOI name="BWsus" desc="Broken wire suspected"/>
                        <DOI name="BrokenWire" desc="Broken wire confirmed"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkMod" desc="Mode of blocking">
                            <DAI name="setVal">
<Val sGroup="1">Blocking</Val>
<Val sGroup="2">Blocking</Val>
<Val sGroup="3">Blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DltAblk" desc="Delta value for autoblock">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">1</Val>
    <Val sGroup="2">1</Val>
    <Val sGroup="3">1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.004</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>5</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
                        <Private type="Siemens-MasterId">e314f5eb-8e95-4faf-bf07-ea42489eea2c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">300</Val>
    <Val sGroup="2">300</Val>
    <Val sGroup="3">300</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>21000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.5</Val>
    <Val sGroup="2">0.5</Val>
    <Val sGroup="3">0.5</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
                        <Private type="Siemens-MasterId">91d42e0d-1eda-4e03-a991-d38c4fc56809</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
                        <Private type="Siemens-MasterId">fa4d9829-0890-49e2-a1ea-1974a90c77dd</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumAFactor" desc="Slope factor">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.1</Val>
    <Val sGroup="2">0.1</Val>
    <Val sGroup="3">0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SumAThrld" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">60.0000038</Val>
    <Val sGroup="2">60.0000038</Val>
    <Val sGroup="3">60.0000038</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>6000</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
                        <Private type="Siemens-MasterId">5621d8bb-daa4-4c18-b846-9c3a19b22a12</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointV3ph1" desc="PowS_Meas.point Volt">
                    <Private type="Siemens-MasterId">7ed716c3-b7f2-499e-82bb-1c693ab6e666</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0">
                        <Private type="Siemens-MasterId">f08e2671-9ddd-4d86-8f13-a85f6da8ab61</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
                        <Private type="Siemens-MasterId">092d5cbf-a3a2-4d9e-9f14-2f962a6a5f49</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTConnect" desc="VT connection">
                            <DAI name="setVal">
<Val>3 ph-to-gnd volt. + VN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtgSec" desc="Rated secondary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>230</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.73</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>9.99</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABVol" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCVol" desc="Phases BC inverted"/>
                        <DOI name="InvPhACVol" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
                        <Private type="Siemens-MasterId">41a300c6-249c-411b-ba3f-058ad76da673</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
                        <Private type="Siemens-MasterId">3b676b24-b441-4959-ad29-7c64c6cd714d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
                        <Private type="Siemens-MasterId">b1a48571-bde7-465d-884b-071897fca723</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
                        <Private type="Siemens-MasterId">cc176f64-69c1-4c1d-9691-a3646be21f71</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
                        <Private type="Siemens-MasterId">678013bb-fc05-42b2-bb5d-022a16d6b4d3</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">55</Val>
    <Val sGroup="2">55</Val>
    <Val sGroup="3">55</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.75</Val>
    <Val sGroup="2">0.75</Val>
    <Val sGroup="3">0.75</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.58</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.V">
                        <Private type="Siemens-MasterId">3cdd8445-7361-4798-8c30-f966efa91d87</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
                        <Private type="Siemens-MasterId">14e2e4a7-43b8-45b3-871d-77c782bf503b</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">On</Val>
<Val sGroup="2">On</Val>
<Val sGroup="3">On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">27.4999981</Val>
    <Val sGroup="2">27.4999981</Val>
    <Val sGroup="3">27.4999981</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
                        <Private type="Siemens-MasterId">ad3caa0f-8fdb-4f1a-8d77-93286093bc86</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTmcb" desc="&gt;Open"/>
                        <DOI name="ProtDlTmms" desc="Response time">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>30</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PowS_MeasPointV3ph2" desc="PowS_Meas.point SV_Volt">
                    <Private type="Siemens-MasterId">ed68a910-1659-4dea-b440-6b5f23221898</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph2/LLN0">
                        <Private type="Siemens-MasterId">4a1d011f-3b27-49f6-8fcc-256cff299061</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@PowS</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
                        <Private type="Siemens-MasterId">af088027-354c-4bab-af0b-6110b0407645</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTConnect" desc="VT connection">
                            <DAI name="setVal">
<Val>3 ph-to-gnd voltages</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvertedPh" desc="Inverted phases">
                            <DAI name="setVal">
<Val>None</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtgSec" desc="Rated secondary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>100</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>80</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>230</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1.73</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>9.99</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="MuIndex" desc="Measuring-point ID">
                            <DAI name="setVal">
<Val>7</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tracking" desc="Tracking">
                            <DAI name="setVal">
<Val>active</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InvPhABVol" desc="Phases AB inverted"/>
                        <DOI name="InvPhBCVol" desc="Phases BC inverted"/>
                        <DOI name="InvPhACVol" desc="Phases AC inverted"/>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
                        <Private type="Siemens-MasterId">05fc3113-f035-48ad-bd34-247073014bf6</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
                        <Private type="Siemens-MasterId">ab8d1513-12f4-4b0d-9dee-62618987483c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
                        <Private type="Siemens-MasterId">d0aff1db-8c27-4d84-9de3-f8f47455506d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
                        <Private type="Siemens-MasterId">cba4c718-84d9-4d6f-98eb-d77ae5e9323a</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AngCor" desc="Angle correction">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>deg</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>-90</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>90</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
                        <Private type="Siemens-MasterId">bbf6b6cb-ac2b-41cd-b567-353a51140f0c</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BalLimit" desc="Release threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">55</Val>
    <Val sGroup="2">55</Val>
    <Val sGroup="3">55</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BalFactor" desc="Threshold min/max">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">0.75</Val>
    <Val sGroup="2">0.75</Val>
    <Val sGroup="3">0.75</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.58</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>0.95</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.V">
                        <Private type="Siemens-MasterId">ce5cd06c-9124-402e-8808-4251b29516f5</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Inactive" desc="Inactive"/>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
                        <Private type="Siemens-MasterId">99f77fc6-15e2-4622-b182-c1873c904331</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block function">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Failure" desc="Failure"/>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">Off</Val>
<Val sGroup="2">Off</Val>
<Val sGroup="3">Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms" desc="Delay failure indication">
                            <DAI name="setVal">
<Val sGroup="1">5000</Val>
<Val sGroup="2">5000</Val>
<Val sGroup="3">5000</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>100000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal" desc="Threshold">
                            <SDI name="setMag">
<DAI name="f">
    <Val sGroup="1">27.5</Val>
    <Val sGroup="2">27.5</Val>
    <Val sGroup="3">27.5</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.33</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>187</Val>
</DAI>
                            </SDI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
                        <Private type="Siemens-MasterId">2578214a-9376-4fb1-abd9-6c343adba932</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTmcb" desc="&gt;Open"/>
                        <DOI name="ProtDlTmms" desc="Response time">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>30</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Rec" desc="Rec">
                    <Private type="Siemens-MasterId">d682e364-94b3-4691-9488-1f508ff124d5</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0">
                        <Private type="Siemens-MasterId">32a4dd24-d42c-4a15-bf16-6d4ec6c0de1f</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
                        <Private type="Siemens-MasterId">1f332e96-9bf3-45d9-bb63-20e814befddf</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">on</Val>
<Val sGroup="2">on</Val>
<Val sGroup="3">on</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" desc="Grnd.-flt log">
                        <Private type="Siemens-MasterId">10724440-e788-4862-b773-bb15340488dc</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">on</Val>
<Val sGroup="2">on</Val>
<Val sGroup="3">on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GflNum" desc="Fault number"/>
                        <DOI name="GflFull" desc="Ground-fault log is full"/>
                    </LN>
                </LDevice>
                <LDevice inst="Rec_FaultRecorder" desc="Rec_FltRec">
                    <Private type="Siemens-MasterId">d8bdd7e2-97b0-49b7-8376-de3609d91c42</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0">
                        <Private type="Siemens-MasterId">ac1e3408-5cc6-40d7-93ef-a45546276eb1</Private>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Rec</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
                        <Private type="Siemens-MasterId">ad7a4b22-cb15-46f3-86b7-343327e2356e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mode" desc="Mode">
                            <DAI name="setVal">
<Val sGroup="1">on</Val>
<Val sGroup="2">on</Val>
<Val sGroup="3">on</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
                        <Private type="Siemens-MasterId">aaba9896-14c3-4832-994f-13a0e2e3b21e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-07-30 12:28:12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdTrg" desc="Start record"/>
                        <DOI name="MemRs" desc="Reset memory">
                            <DAI name="operTimeout">
<Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MemClr" desc="Clear memory">
                            <DAI name="operTimeout">
<Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade" desc="Record made"/>
                        <DOI name="FltNum" desc="Fault number"/>
                        <DOI name="RcdStr" desc="Recording started"/>
                        <DOI name="PreTmms" desc="Pre-trigger time">
                            <DAI name="setVal">
<Val>500</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>16000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PstTmms" desc="Post-trigger time">
                            <DAI name="setVal">
<Val>500</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>50</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>16000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrExt" desc="&gt;External start"/>
                        <DOI name="ManTrg" desc="&gt;Manual start"/>
                        <DOI name="RcdStart" desc="Fault recording">
                            <DAI name="setVal">
<Val>Start with pickup</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdStore" desc="Storage">
                            <DAI name="setVal">
<Val>Store without release</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MaxTmms" desc="Maximum record time">
                            <DAI name="setVal">
<Val>5000</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>200</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>80000</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ManTmms" desc="Manual record time">
                            <DAI name="setVal">
<Val>500</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>200</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>80000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SmpRate" desc="Sampling frequency">
                            <DAI name="setVal">
<Val>2 kHz</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
                            <DAI name="setVal">
<Val>No</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
                            <DAI name="setVal">
<Val>No</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FltLogFull" desc="Fault log is full"/>
                    </LN>
                </LDevice>
                <LDevice inst="CB2" desc="CB QA1">
                    <Private type="Siemens-MasterId">d7286e7d-10eb-4872-87ae-98eab7496db6</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="CB2/LLN0/LLN0">
                        <Private type="Siemens-MasterId">f78709ad-7b7f-4d40-b197-1fb64a2cd4d1</Private>
                        <DataSet name="SwitchGearDS">
                            <Private type="Siemens-GUID">4ebd8e148e234c32b4c61fef4beec239</Private>
                            <Private type="Siemens-SysConItem"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="TripOpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="TripOpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="OpnCmd" daName="q" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="ClsCmd" daName="q" fc="ST"/>
                        </DataSet>
                        <DataSet name="ILO_DS">
                            <Private type="Siemens-GUID">245152b7792646e4847c31b5e6729214</Private>
                            <Private type="Siemens-SysConItem"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Disc_QB2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="Earth_QC9" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                        </DataSet>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                        <GSEControl appID="Relay_FIELDD/CB2/LLN0/Control_DataSet" confRev="90001" name="Control_DataSet" datSet="SwitchGearDS"/>
                        <GSEControl appID="Relay_FIELDD/CB2/LLN0/ILO_GOOSE" confRev="60001" name="ILO_GOOSE" datSet="ILO_DS"/>
                    </LN0>
                    <LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
                        <Private type="Siemens-MasterId">b2d43c5e-a39d-4149-8d4d-10f074bdf39c</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgObj" desc="Rated normal current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="VRtgObj" desc="Rated voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>110</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PoleOpenA" desc="Current thresh. CB open">
                            <SDI name="setMag">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>18</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>6000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpModeRBRF" desc="Op. mode BFP">
                            <DAI name="setVal">
<Val>unbalancing</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
                        <Private type="Siemens-MasterId">c716b6c8-fb96-424d-9cc7-d5b67f1e466d</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="Trip indication"/>
                        <DOI name="Op" desc="Operate"/>
                        <DOI name="Str" desc="Pickup"/>
                        <DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt."/>
                        <DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP"/>
                        <DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip"/>
                        <DOI name="ResetTrip" desc="Reset of trip command">
                            <DAI name="setVal">
<Val>accelarated</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_1002" desc="Circuit break.">
                        <Private type="Siemens-MasterId">7d57a783-e278-4c50-8a56-19581570fe6b</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="EEHealth" desc="External health"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>100</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SumSwARs" desc="ΣI Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetSwASumA" desc="Set break.cur.sum phA">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSwASumB" desc="Set break.cur.sum phB">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetSwASumC" desc="Set break.cur.sum phC">
                            <SDI name="SBOw">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Oper">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                            <SDI name="Cancel">
<SDI name="ctlVal">
    <DAI name="f"/>
</SDI>
                            </SDI>
                        </DOI>
                        <DOI name="SetOpnHrs" desc="Set CB open hours">
                            <DAI name="maxVal">
<Val>9999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetOpHrs" desc="Set operating hours">
                            <DAI name="maxVal">
<Val>9999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="Rdy" desc="&gt;Ready"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="TripOpnCmd" desc="Trip/open cmd."/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="AlmSupp" desc="Alarm suppression"/>
                        <DOI name="DefTr" desc="Definitive trip"/>
                        <DOI name="SumSwARsA" desc="ΣIA Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumSwARsB" desc="ΣIB Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SumSwARsC" desc="ΣIC Brk.">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="pulsQty">
<Val>0.001</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAphsA" desc="Break.-current phs A">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwAphsB" desc="Break.-current phs B">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwAphsC" desc="Break.-current phs C">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwANeut" desc="Break. current 3I0/IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsA" desc="Break. voltage phs A">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsB" desc="Break. voltage phs B">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="SwVphsC" desc="Break. voltage phs C">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="CBOpnHrs" desc="CB open hours">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>h</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="OpHrs" desc="Operating hours">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>h</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="AnnBrkVal" desc="Indicat. of breaking values">
                            <DAI name="setVal">
<Val>always</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BbpBlockDO" desc="BBP trip relays blocked"/>
                        <DOI name="ExtRefQA1" desc="ExtRef CB QA1">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldD_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="ExtRefQA1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef CB QA1"/>
                            <ExtRef iedName="FieldD_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" intAddr="ExtRefQA1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef CB QA1"/>
                            <ExtRef intAddr="ExtRefQA1;/DPCSO/t" serviceType="GOOSE" desc="ExtRef CB QA1"/>
                        </Inputs>
                    </LN>
                    <LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
                        <Private type="Siemens-MasterId">f5c5b542-05de-4baf-a089-0ca8cee54947</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Blk" desc="&gt;Block manual close"/>
                        <DOI name="Input" desc="&gt;Input"/>
                        <DOI name="Detected" desc="Detected"/>
                        <DOI name="ActionTmms" desc="Action time">
                            <DAI name="setVal">
<Val sGroup="1">300</Val>
<Val sGroup="2">300</Val>
<Val sGroup="3">300</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>10</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CbOpDrpDel" desc="CB open dropout delay">
                            <DAI name="setVal">
<Val sGroup="1">0</Val>
<Val sGroup="2">0</Val>
<Val sGroup="3">0</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>60000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
                        <Private type="Siemens-MasterId">ec850fab-abdc-48a4-a270-6cbbc98e80ca</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ResetIn" desc="&gt;LED reset"/>
                        <DOI name="LedTstOut" desc="LED have been reset"/>
                        <DOI name="ResetCtl" desc="Reset LEDs"/>
                    </LN>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">39fda4e1-4c4b-4fa2-ba35-bec2562e36b4</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">a23a252c-85ee-4a2c-af20-960bf7595ec3</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" desc="CB test">
                        <Private type="Siemens-MasterId">274d3031-af8a-4ea4-aeb8-775ccf24bab5</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrTst3p" desc="3-pole open-close">
                            <DAI name="operTimeout">
<Val>5300</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TstExec" desc="Test execution"/>
                        <DOI name="TstTr" desc="Trip command issued"/>
                        <DOI name="TstCls" desc="Close command issued"/>
                        <DOI name="TstCnc" desc="Test canceled"/>
                    </LN>
                </LDevice>
                <LDevice inst="CB2_Fundamental" desc="CB QA1_FdOMV">
                    <Private type="Siemens-MasterId">dbe39d4e-2c27-47a5-a3ca-63aa809ba9af</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="CB2_Fundamental/LLN0/LLN0">
                        <Private type="Siemens-MasterId">db309e3f-ef8f-4f7f-b12e-7eff5e812b54</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@CB2</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
                        <Private type="Siemens-MasterId">6086341b-49a7-496f-9d09-b716de8211a2</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="Vpp">
                            <SDI name="phsAB" desc="Vpp:AB">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Vpp:BC">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Vpp:CA">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="PhV" desc="Vph">
                            <SDI name="phsA" desc="Vph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Vph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Vph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>V</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>2000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Vph:res">
<DAI name="db">
    <Val>20000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="A" desc="Iph">
                            <SDI name="phsA" desc="Iph:A">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsB" desc="Iph:B">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="phsC" desc="Iph:C">
<SDI name="units">
    <DAI name="SIUnit">
        <Val>A</Val>
    </DAI>
</SDI>
<DAI name="db">
    <Val>10000</Val>
</DAI>
                            </SDI>
                            <SDI name="res" desc="Iph:res">
<DAI name="db">
    <Val>100000</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="ClcMth" desc="Calculation method">
                            <DAI name="setVal">
<Val sGroup="1">RMS_FUNDAMENTAL</Val>
<Val sGroup="2">RMS_FUNDAMENTAL</Val>
<Val sGroup="3">RMS_FUNDAMENTAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VneutC" desc="VN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>2000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AneutC" desc="IN">
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <DAI name="db">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="Disc_QB1" desc="Disc QB1">
                    <Private type="Siemens-MasterId">83a0815a-7c7f-4a95-8f7a-010b7b6adcef</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="Disc_QB1/LLN0">
                        <Private type="Siemens-MasterId">a6a508ba-20c4-4366-a642-1be0c20a2281</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">05e0fa8d-d8e8-413e-ae0a-e6f2112c296c</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">9c340bc4-04d0-4caf-a88a-0e26d3265ae4</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_1006" desc="Disconnector">
                        <Private type="Siemens-MasterId">bd7f498a-1fa6-43cf-9627-f515e8b5a0b5</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>10000</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SwTyp" desc="Switching-device type"/>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="OpnCmd" desc="Open command"/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="ExtRefQB1" desc="ExtRef Disc QB1">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldD_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="ExtRefQB1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB1"/>
                            <ExtRef iedName="FieldD_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" intAddr="ExtRefQB1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB1"/>
                            <ExtRef intAddr="ExtRefQB1;/DPCSO/t" serviceType="GOOSE" desc="ExtRef Disc QB1"/>
                        </Inputs>
                    </LN>
                </LDevice>
                <LDevice inst="Disc_QB2" desc="Disc QB2">
                    <Private type="Siemens-MasterId">e378b586-c1a1-4f30-82d1-d5204bc2cbdb</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="Disc_QB2/LLN0">
                        <Private type="Siemens-MasterId">e1946508-85ba-4bee-a4d6-efa480b89aad</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">4129e0e0-4234-40cf-a93f-722e692da952</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">f8dc7281-591d-4a6f-ba73-10642971ca14</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl_1" desc="Disconnector">
                        <Private type="Siemens-MasterId">98a07d7d-a82b-4e3c-95c4-6a76a4a2656e</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>10000</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SwTyp" desc="Switching-device type"/>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="OpnCmd" desc="Open command"/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="ExtRefQB2" desc="ExtRef Disc QB2">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldD_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" intAddr="ExtRefQB2;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB2"/>
                            <ExtRef iedName="FieldD_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" intAddr="ExtRefQB2;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Disc QB2"/>
                            <ExtRef intAddr="ExtRefQB2;/DPCSO/t" serviceType="GOOSE" desc="ExtRef Disc QB2"/>
                        </Inputs>
                    </LN>
                </LDevice>
                <LDevice inst="Earth_QC9" desc="Earth QC9">
                    <Private type="Siemens-MasterId">e6868501-996c-415a-ac7e-d7f127247292</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="Earth_QC9/LLN0">
                        <Private type="Siemens-MasterId">b2e9442d-47b0-45e3-a2e3-00d8e6467199</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrRef" desc="GrRef">
                            <DAI name="setSrcRef">
<Val>@Application</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
                        <Private type="Siemens-MasterId">d61fb003-ce02-43a7-b47a-74b3ac2f296e</Private>
                        <Private type="Siemens-LN-Dependency"/>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="Pos" desc="Cmd. with feedback">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocKey" desc="Sw.author. key switch">
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta" desc="Switching auth. station">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="dataNs">
<Val>IEC 61850-7-4:2007</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthChk" desc="Check switching authority">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NomEqActl" desc="Check if pos. is reached">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DblActBlk" desc="Check double activat. blk.">
                            <DAI name="setVal">
<Val>yes</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkByProt" desc="Check blk. by protection">
                            <DAI name="setVal">
<Val>no</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaAuthID" desc="Specific sw. authorities">
                            <DAI name="setVal">
<Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
                            <DAI name="setVal">
<Val>station/remote</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
                            <DAI name="setVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
<Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
<Val>5</Val>
                            </DAI>
                            <DAI name="stepSize">
<Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
                            <DAI name="setVal">
<Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthID1" desc="Ident. sw.auth. 1"/>
                        <DOI name="SwAuthID2" desc="Ident. sw.auth. 2"/>
                        <DOI name="SwAuthID3" desc="Ident. sw.auth. 3"/>
                        <DOI name="SwAuthID4" desc="Ident. sw.auth. 4"/>
                        <DOI name="SwAuthID5" desc="Ident. sw.auth. 5"/>
                        <DOI name="SwAuth" desc="Switching authority"/>
                        <DOI name="SwMod" desc="Switching mode"/>
                        <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
                            <DAI name="operTimeout">
<Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
                        <Private type="Siemens-MasterId">cda0dc4c-bc40-453f-a68a-901f5b38637e</Private>
                        <DOI name="Mod" desc="Mode (controllable)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn" desc="&gt;Enable opening"/>
                        <DOI name="EnaCls" desc="&gt;Enable closing"/>
                        <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)"/>
                        <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)"/>
                    </LN>
                    <LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl_2" desc="Disconnector">
                        <Private type="Siemens-MasterId">7265acd1-3a36-491f-9206-8464da287780</Private>
                        <DOI name="Mod" desc="Mode (status only)"/>
                        <DOI name="Beh" desc="Behavior"/>
                        <DOI name="Health" desc="Health"/>
                        <DOI name="NamPlt" desc="Name plate">
                            <DAI name="configRev">
<Val>2018-08-28 16:36:50</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Switching auth. local"/>
                        <DOI name="OpCnt" desc="Op.ct."/>
                        <DOI name="Pos" desc="Position">
                            <SDI name="pulseConfig">
<DAI name="cmdQual">
    <Val>pulse</Val>
</DAI>
<DAI name="onDur">
    <Val>10000</Val>
</DAI>
<DAI name="offDur">
    <Val>0</Val>
</DAI>
<DAI name="numPls">
    <Val>1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening"/>
                        <DOI name="BlkCls" desc="Block closing"/>
                        <DOI name="SwTyp" desc="Switching-device type"/>
                        <DOI name="SetOpCnt" desc="Set operation counter">
                            <DAI name="maxVal">
<Val>999999999</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AqBlk" desc="&gt;Acquisition blocking"/>
                        <DOI name="RsSwStat" desc="&gt;Reset switch statist."/>
                        <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst"/>
                        <DOI name="OpnCmd" desc="Open command"/>
                        <DOI name="ClsCmd" desc="Close command"/>
                        <DOI name="CmdActv" desc="Command active"/>
                        <DOI name="ExtRefQC9" desc="ExtRef Earth QC9">
                            <DAI name="dataNs">
<Val>Siprotec5/user-defined</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef iedName="FieldD_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" intAddr="ExtRefQC9;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Earth QC9"/>
                            <ExtRef iedName="FieldD_QA1_QB1_QB2_QC9" ldInst="CBSW" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" intAddr="ExtRefQC9;/DPCSO/q" serviceType="GOOSE" srcLDInst="CBSW" srcLNClass="LLN0" srcCBName="GCB" desc="ExtRef Earth QC9"/>
                            <ExtRef intAddr="ExtRefQC9;/DPCSO/t" serviceType="GOOSE" desc="ExtRef Earth QC9"/>
                        </Inputs>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
        <AccessPoint name="PB4_A" router="false" clock="false">
            <LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR_1" desc="PB4_A.CT 1">
                <Private type="Siemens-MasterId">054b84fe-ef1a-45b6-a6b9-3a10c49ac91d</Private>
                <DOI name="Mod" desc="Mode (status only)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="ARtg" desc="Rated primary current">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>600</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>A</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>100000</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.1</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>17</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointI3ph4.TCTR1.AmpSv" serviceType="SMV" desc="PowS_Meas.point SV_A.CT 1"/>
                    <ExtRef iedName="MU_FieldD" ldInst="MUnn" prefix="InnA" lnClass="TCTR" lnInst="1" doName="AmpSv" intAddr="PowS_MeasPointI3ph4.TCTR1.AmpSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_A.CT 1"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR_1" desc="PB4_A.CT 2">
                <Private type="Siemens-MasterId">1c8c2a2f-5304-4257-be99-dc6becb6408b</Private>
                <DOI name="Mod" desc="Mode (status only)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="ARtg" desc="Rated primary current">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>600</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>A</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>100000</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.1</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>18</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointI3ph4.TCTR2.AmpSv" serviceType="SMV" desc="PowS_Meas.point SV_A.CT 2"/>
                    <ExtRef iedName="MU_FieldD" ldInst="MUnn" prefix="InnC" lnClass="TCTR" lnInst="3" doName="AmpSv" intAddr="PowS_MeasPointI3ph4.TCTR2.AmpSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_A.CT 2"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR_1" desc="PB4_A.CT 3">
                <Private type="Siemens-MasterId">34b1cfe9-eeca-4ed9-971c-30f78c2b5a0b</Private>
                <DOI name="Mod" desc="Mode (status only)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="ARtg" desc="Rated primary current">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>600</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>A</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>100000</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.1</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>19</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointI3ph4.TCTR3.AmpSv" serviceType="SMV" desc="PowS_Meas.point SV_A.CT 3"/>
                    <ExtRef iedName="MU_FieldD" ldInst="MUnn" prefix="InnB" lnClass="TCTR" lnInst="2" doName="AmpSv" intAddr="PowS_MeasPointI3ph4.TCTR3.AmpSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_A.CT 3"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR_1" desc="PB4_A.VT 1">
                <Private type="Siemens-MasterId">05fc3113-f035-48ad-bd34-247073014bf6</Private>
                <DOI name="Mod" desc="Mode (controllable)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="VRtg" desc="Rated primary voltage">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>400</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                            <Val>k</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.2</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>1200</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>29</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointV3ph2.TVTR1.VolSv" serviceType="SMV" desc="PowS_Meas.point SV_Volt.VT 1"/>
                    <ExtRef iedName="MU_FieldD" ldInst="MUnn" prefix="InnA" lnClass="TVTR" lnInst="1" doName="VolSv" intAddr="PowS_MeasPointV3ph2.TVTR1.VolSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_Volt.VT 1"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR_1" desc="PB4_A.VT 2">
                <Private type="Siemens-MasterId">ab8d1513-12f4-4b0d-9dee-62618987483c</Private>
                <DOI name="Mod" desc="Mode (controllable)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="VRtg" desc="Rated primary voltage">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>400</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                            <Val>k</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.2</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>1200</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>30</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointV3ph2.TVTR2.VolSv" serviceType="SMV" desc="PowS_Meas.point SV_Volt.VT 2"/>
                    <ExtRef iedName="MU_FieldD" ldInst="MUnn" prefix="InnB" lnClass="TVTR" lnInst="2" doName="VolSv" intAddr="PowS_MeasPointV3ph2.TVTR2.VolSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_Volt.VT 2"/>
                </Inputs>
            </LN>
            <LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR_1" desc="PB4_A.VT 3">
                <Private type="Siemens-MasterId">d0aff1db-8c27-4d84-9de3-f8f47455506d</Private>
                <DOI name="Mod" desc="Mode (controllable)"/>
                <DOI name="Beh" desc="Behavior"/>
                <DOI name="Health" desc="Health"/>
                <DOI name="NamPlt" desc="Name plate">
                    <DAI name="configRev">
                        <Val>2018-07-30 12:28:12</Val>
                    </DAI>
                </DOI>
                <DOI name="VRtg" desc="Rated primary voltage">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>400</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                            <Val>k</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.2</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>1200</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="HzRtg" desc="Rated frequency">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>50</Val>
                        </DAI>
                    </SDI>
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>Hz</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>16.67</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>60</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="Cor" desc="Magnitude correction">
                    <SDI name="setMag">
                        <DAI name="f">
                            <Val>1</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>10</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.001</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="AngCor" desc="Angle correction">
                    <SDI name="units">
                        <DAI name="SIUnit">
                            <Val>deg</Val>
                        </DAI>
                    </SDI>
                    <SDI name="minVal">
                        <DAI name="f">
                            <Val>-90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="maxVal">
                        <DAI name="f">
                            <Val>90</Val>
                        </DAI>
                    </SDI>
                    <SDI name="stepSize">
                        <DAI name="f">
                            <Val>0.01</Val>
                        </DAI>
                    </SDI>
                </DOI>
                <DOI name="SeqNoDev" desc="Sequence number device">
                    <DAI name="setVal">
                        <Val>31</Val>
                    </DAI>
                    <DAI name="minVal">
                        <Val>1</Val>
                    </DAI>
                    <DAI name="maxVal">
                        <Val>2147483647</Val>
                    </DAI>
                    <DAI name="stepSize">
                        <Val>1</Val>
                    </DAI>
                </DOI>
                <Inputs>
                    <ExtRef intAddr="PowS_MeasPointV3ph2.TVTR3.VolSv" serviceType="SMV" desc="PowS_Meas.point SV_Volt.VT 3"/>
                    <ExtRef iedName="MU_FieldD" ldInst="MUnn" prefix="InnC" lnClass="TVTR" lnInst="3" doName="VolSv" intAddr="PowS_MeasPointV3ph2.TVTR3.VolSv" serviceType="SMV" srcLDInst="MUnn" srcLNClass="LLN0" srcCBName="MSVCB01" desc="PowS_Meas.point SV_Volt.VT 3"/>
                </Inputs>
            </LN>
            <Services>
                <DynAssociation max="0"/>
                <GOOSE max="0"/>
                <ClientServices goose="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxAttributes="6" maxSMV="24"/>
                <RedProt hsr="true" prp="true" rstp="false"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="PB4_B" router="false" clock="false">
            <Services>
                <DynAssociation max="0"/>
                <GOOSE max="0"/>
                <ClientServices goose="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxAttributes="6" maxSMV="24"/>
                <RedProt hsr="true" prp="true" rstp="false"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="PB4_C" router="false" clock="false">
            <Services>
                <DynAssociation max="0"/>
                <GOOSE max="0"/>
                <ClientServices goose="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxAttributes="6" maxSMV="24"/>
                <RedProt hsr="false" prp="false" rstp="false"/>
            </Services>
        </AccessPoint>
    </IED>
    <IED name="zenon_iec850Client" type="zenon" manufacturer="COPA-DATA" configVersion="2.0" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="3" sxy:y="1" desc="zenon Supervisor/Energy Edition IEC61850 Ed2 Client">
        <Private type="Siemens-IED-Id">zenon_iec850Client</Private>
        <Private type="Siemens-ModifiedDate">10/02/2018 12:43:22</Private>
        <Private type="Siemens-ModificationCounter">26</Private>
        <Services nameLength="64">
            <ClientServices bufReport="true" unbufReport="true" supportsLdName="false" maxAttributes="65535" maxReports="65535"/>
            <TimeSyncProt sntp="true"/>
        </Services>
        <AccessPoint name="Z1" desc="zenon Network: SCADA Server">
            <LN lnClass="IHMI" inst="1" lnType="IHMI_zenon"/>
            <LN lnClass="ITCI" inst="1" lnType="ITCI_zenon"/>
            <LN lnClass="ITMI" inst="1" lnType="ITMI_zenon"/>
            <LN lnClass="IARC" inst="1" lnType="IARC_zenon"/>
        </AccessPoint>
    </IED>
    <IED name="FieldA_QA1_QB1_QB2_QC9" type="ISIO 200 Circuit Breaker and Disconnector Interface" manufacturer="OMICRON" configVersion="1" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="4" sxy:y="14">
        <Private type="Siemens-ModifiedDate">08/28/2018 09:30:16</Private>
        <Private type="Siemens-IED-Id">FieldA_QA1_QB1_QB2_QC9</Private>
        <Private type="Siemens-ModificationCounter">6</Private>
        <Services>
            <DynAssociation/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <SetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet modify="false" max="3"/>
            <DynDataSet max="42"/>
            <ReadWrite/>
            <ConfReportControl bufConf="false" maxBuf="0" max="10"/>
            <GetCBValues/>
            <ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true"/>
            <GOOSE max="1"/>
            <GSSE max="0"/>
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
        </Services>
        <AccessPoint name="P1">
            <Server>
                <Authentication none="true"/>
                <LDevice inst="CBSW">
                    <LN0 lnClass="LLN0" inst="" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.LLN0">
                        <DataSet name="GooseDataSet1">
                            <Private type="Siemens-GUID">28f83609fdb6427c9e6e41360350ff64</Private>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" fc="ST"/>
                        </DataSet>
                        <DataSet name="ReportDataSet1">
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST"/>
                        </DataSet>
                        <DataSet name="ReportDataSet2">
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST"/>
                        </DataSet>
                        <ReportControl confRev="1" buffered="false" bufTime="100" intgPd="0" name="urcb" datSet="ReportDataSet1">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/>
                            <RptEnabled max="5"/>
                        </ReportControl>
                        <ReportControl confRev="1" buffered="true" bufTime="100" intgPd="0" name="brcb">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/>
                            <RptEnabled max="5"/>
                        </ReportControl>
                        <DOI name="Mod">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>ISIO 200 circuit breaker and disconnector interface</Val>
                            </DAI>
                            <DAI name="configRev">
<Val>1</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007A</Val>
                            </DAI>
                        </DOI>
                        <GSEControl type="GOOSE" appID="FieldA_QA1_QB1_QB2_QC9" fixedOffs="false" confRev="1" name="GCB" datSet="GooseDataSet1"/>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.LPHD1">
                        <DOI name="PhyNam">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="hwRev">
<Val>OMICRON PRISCILLA Type G Rev: 0002</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="serNum">
<Val>DB495L</Val>
                            </DAI>
                            <DAI name="model">
<Val>ISIO 200</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d">
<Val>not a proxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Sim">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XCBR1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Circuit breaker 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input1, inverted=false, bitIndex=0}, {product=ISIO, signal=input2, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of circuit breaker 1, mapped to ISIO input 1 and 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XSWI1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Disconnector 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input3, inverted=false, bitIndex=0}, {product=ISIO, signal=input4, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of disconnector 1, mapped to ISIO inputs 3 and 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XSWI1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Disconnector 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input5, inverted=false, bitIndex=0}, {product=ISIO, signal=input6, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of disconnector 2, mapped to ISIO inputs 5 and 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="3" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XSWI1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Disconnector 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input7, inverted=false, bitIndex=0}, {product=ISIO, signal=input8, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of disconnector 3, mapped to ISIO inputs 7 and 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GGIO" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.GGIO1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary I/Os</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input1, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input2, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input3, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input4, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input5, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input6, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input7, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input8, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output1, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output2, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output3, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output4, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output5, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output6, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output7, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output8, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 8</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED name="FieldB_QA1_QB1_QB2_QC9" type="ISIO 200 Circuit Breaker and Disconnector Interface" manufacturer="OMICRON" configVersion="1" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="10" sxy:y="14">
        <Private type="Siemens-ModifiedDate">08/28/2018 09:30:16</Private>
        <Private type="Siemens-IED-Id">FieldB_QA1_QB1_QB2_QC9</Private>
        <Private type="Siemens-ModificationCounter">8</Private>
        <Services>
            <DynAssociation/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <SetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet modify="false" max="3"/>
            <DynDataSet max="42"/>
            <ReadWrite/>
            <ConfReportControl maxBuf="0" max="10"/>
            <GetCBValues/>
            <ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true"/>
            <GOOSE max="1"/>
            <GSSE max="0"/>
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
        </Services>
        <AccessPoint name="P1">
            <Server>
                <Authentication/>
                <LDevice inst="CBSW">
                    <LN0 lnClass="LLN0" inst="" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.LLN0">
                        <DataSet name="GooseDataSet1">
                            <Private type="Siemens-GUID">42e7c78e333f4ff8ae8a51a010f04150</Private>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" fc="ST"/>
                        </DataSet>
                        <DataSet name="ReportDataSet1">
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST"/>
                        </DataSet>
                        <DataSet name="ReportDataSet2">
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST"/>
                        </DataSet>
                        <ReportControl confRev="1" bufTime="100" name="urcb" datSet="ReportDataSet1">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true"/>
                            <RptEnabled max="5"/>
                        </ReportControl>
                        <ReportControl confRev="1" buffered="true" bufTime="100" name="brcb">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true"/>
                            <RptEnabled max="5"/>
                        </ReportControl>
                        <DOI name="Mod">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>ISIO 200 circuit breaker and disconnector interface</Val>
                            </DAI>
                            <DAI name="configRev">
<Val>1</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007A</Val>
                            </DAI>
                        </DOI>
                        <GSEControl appID="FieldB_QA1_QB1_QB2_QC9" confRev="1" name="GCB" datSet="GooseDataSet1"/>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.LPHD1">
                        <DOI name="PhyNam">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="hwRev">
<Val>OMICRON PRISCILLA Type G Rev: 0002</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="serNum">
<Val>AM156K</Val>
                            </DAI>
                            <DAI name="model">
<Val>ISIO 200</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d">
<Val>not a proxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Sim">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XCBR1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Circuit breaker 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input1, inverted=false, bitIndex=0}, {product=ISIO, signal=input2, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of circuit breaker 1, mapped to ISIO input 1 and 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XSWI1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Disconnector 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input3, inverted=false, bitIndex=0}, {product=ISIO, signal=input4, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of disconnector 1, mapped to ISIO inputs 3 and 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XSWI1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Disconnector 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input5, inverted=false, bitIndex=0}, {product=ISIO, signal=input6, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of disconnector 2, mapped to ISIO inputs 5 and 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="3" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XSWI1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Disconnector 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input7, inverted=false, bitIndex=0}, {product=ISIO, signal=input8, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of disconnector 3, mapped to ISIO inputs 7 and 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GGIO" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.GGIO1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary I/Os</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input1, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input2, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input3, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input4, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input5, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input6, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input7, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input8, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output1, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output2, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output3, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output4, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output5, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output6, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output7, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output8, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 8</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED name="FieldC_QA1_QB1_QB2_QC9" type="ISIO 200 Circuit Breaker and Disconnector Interface" manufacturer="OMICRON" configVersion="1" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="23" sxy:y="14">
        <Private type="Siemens-ModifiedDate">08/28/2018 09:30:16</Private>
        <Private type="Siemens-IED-Id">FieldC_QA1_QB1_QB2_QC9</Private>
        <Private type="Siemens-ModificationCounter">6</Private>
        <Services>
            <DynAssociation/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <SetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet modify="false" max="3"/>
            <DynDataSet max="42"/>
            <ReadWrite/>
            <ConfReportControl bufConf="false" maxBuf="0" max="10"/>
            <GetCBValues/>
            <ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true"/>
            <GOOSE max="1"/>
            <GSSE max="0"/>
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
        </Services>
        <AccessPoint name="P1">
            <Server>
                <Authentication none="true"/>
                <LDevice inst="CBSW">
                    <LN0 lnClass="LLN0" inst="" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.LLN0">
                        <DataSet name="GooseDataSet1">
                            <Private type="Siemens-GUID">7919ab1eb85341ac998cec4800305d55</Private>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" fc="ST"/>
                        </DataSet>
                        <DataSet name="ReportDataSet1">
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST"/>
                        </DataSet>
                        <DataSet name="ReportDataSet2">
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST"/>
                        </DataSet>
                        <ReportControl confRev="1" buffered="false" bufTime="100" intgPd="0" name="urcb" datSet="ReportDataSet1">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/>
                            <RptEnabled max="5"/>
                        </ReportControl>
                        <ReportControl confRev="1" buffered="true" bufTime="100" intgPd="0" name="brcb">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/>
                            <RptEnabled max="5"/>
                        </ReportControl>
                        <DOI name="Mod">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>ISIO 200 circuit breaker and disconnector interface</Val>
                            </DAI>
                            <DAI name="configRev">
<Val>1</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007A</Val>
                            </DAI>
                        </DOI>
                        <GSEControl type="GOOSE" appID="FieldC_QA1_QB1_QB2_QC9" fixedOffs="false" confRev="1" name="GCB" datSet="GooseDataSet1"/>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.LPHD1">
                        <DOI name="PhyNam">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="hwRev">
<Val>OMICRON PRISCILLA Type G Rev: 0002</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="serNum">
<Val>AM157K</Val>
                            </DAI>
                            <DAI name="model">
<Val>ISIO 200</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d">
<Val>not a proxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Sim">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XCBR1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Circuit breaker 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input1, inverted=false, bitIndex=0}, {product=ISIO, signal=input2, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of circuit breaker 1, mapped to ISIO input 1 and 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XSWI1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Disconnector 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input3, inverted=false, bitIndex=0}, {product=ISIO, signal=input4, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of disconnector 1, mapped to ISIO inputs 3 and 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XSWI1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Disconnector 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input5, inverted=false, bitIndex=0}, {product=ISIO, signal=input6, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of disconnector 2, mapped to ISIO inputs 5 and 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="3" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XSWI1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Disconnector 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input7, inverted=false, bitIndex=0}, {product=ISIO, signal=input8, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of disconnector 3, mapped to ISIO inputs 7 and 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GGIO" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.GGIO1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary I/Os</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input1, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input2, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input3, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input4, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input5, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input6, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input7, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input8, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output1, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output2, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output3, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output4, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output5, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output6, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output7, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output8, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 8</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED name="FieldD_QA1_QB1_QB2_QC9" type="ISIO 200 Circuit Breaker and Disconnector Interface" manufacturer="OMICRON" configVersion="1" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="29" sxy:y="14">
        <Private type="Siemens-ModifiedDate">08/28/2018 09:30:16</Private>
        <Private type="Siemens-IED-Id">FieldD_QA1_QB1_QB2_QC9</Private>
        <Private type="Siemens-ModificationCounter">6</Private>
        <Services>
            <DynAssociation/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <SetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet modify="false" max="3"/>
            <DynDataSet max="42"/>
            <ReadWrite/>
            <ConfReportControl bufConf="false" maxBuf="0" max="10"/>
            <GetCBValues/>
            <ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true"/>
            <GOOSE max="1"/>
            <GSSE max="0"/>
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
        </Services>
        <AccessPoint name="P1">
            <Server>
                <Authentication none="true"/>
                <LDevice inst="CBSW">
                    <LN0 lnClass="LLN0" inst="" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.LLN0">
                        <DataSet name="GooseDataSet1">
                            <Private type="Siemens-GUID">40aeac7c5ffe46d2a76a68dc4a451412</Private>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" fc="ST"/>
                        </DataSet>
                        <DataSet name="ReportDataSet1">
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST"/>
                        </DataSet>
                        <DataSet name="ReportDataSet2">
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST"/>
                        </DataSet>
                        <ReportControl confRev="1" buffered="false" bufTime="100" intgPd="0" name="urcb" datSet="ReportDataSet1">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/>
                            <RptEnabled max="5"/>
                        </ReportControl>
                        <ReportControl confRev="1" buffered="true" bufTime="100" intgPd="0" name="brcb">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/>
                            <RptEnabled max="5"/>
                        </ReportControl>
                        <DOI name="Mod">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>ISIO 200 circuit breaker and disconnector interface</Val>
                            </DAI>
                            <DAI name="configRev">
<Val>1</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007A</Val>
                            </DAI>
                        </DOI>
                        <GSEControl type="GOOSE" appID="FieldD_QA1_QB1_QB2_QC9" fixedOffs="false" confRev="1" name="GCB" datSet="GooseDataSet1"/>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.LPHD1">
                        <DOI name="PhyNam">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="hwRev">
<Val>OMICRON PRISCILLA Type G Rev: 0002</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="serNum">
<Val>AM154K</Val>
                            </DAI>
                            <DAI name="model">
<Val>ISIO 200</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d">
<Val>not a proxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Sim">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XCBR1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Circuit breaker 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input1, inverted=false, bitIndex=0}, {product=ISIO, signal=input2, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of circuit breaker 1, mapped to ISIO input 1 and 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XSWI1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Disconnector 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input3, inverted=false, bitIndex=0}, {product=ISIO, signal=input4, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of disconnector 1, mapped to ISIO inputs 3 and 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XSWI1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Disconnector 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input5, inverted=false, bitIndex=0}, {product=ISIO, signal=input6, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of disconnector 2, mapped to ISIO inputs 5 and 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="3" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XSWI1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Disconnector 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input7, inverted=false, bitIndex=0}, {product=ISIO, signal=input8, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of disconnector 3, mapped to ISIO inputs 7 and 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GGIO" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.GGIO1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary I/Os</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input1, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input2, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input3, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input4, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input5, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input6, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input7, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input8, inverted=false}"/>
                            <DAI name="d">
<Val>Status of binary input 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output1, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output2, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output3, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output4, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output5, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output6, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output7, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=output8, inverted=false}"/>
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val>Binary output 8</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED name="MU_FieldA" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="2" sxy:y="14">
        <Private type="Siemens-IED-Id">MU_FieldA</Private>
        <Private type="Siemens-ModifiedDate">08/10/2018 10:18:53</Private>
        <Private type="Siemens-ModificationCounter">4</Private>
        <Services>
            <DynAssociation/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet maxAttributes="50" max="4"/>
            <ReadWrite/>
            <ConfReportControl maxBuf="0" max="12"/>
            <GetCBValues/>
            <ConfLogControl max="1"/>
            <ReportSettings rptID="Dyn" optFields="Conf" bufTime="Dyn" trgOps="Conf" intgPd="Dyn" cbName="Conf" datSet="Conf"/>
            <GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
            <SMVSettings svID="Conf" optFields="Conf" smpRate="Fix" samplesPerSec="false" pdcTimeStamp="false" cbName="Fix" datSet="Fix">
                <SmpRate>80</SmpRate>
            </SMVSettings>
            <GOOSE max="2"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true"/>
        </Services>
        <AccessPoint name="AccessPoint1">
            <Server desc="Server">
                <Authentication/>
                <LDevice inst="MUnn">
                    <LN0 lnClass="LLN0" inst="" lnType="LN_LLN0">
                        <DataSet name="PhsMeas1">
                            <Private type="Siemens-GUID">5082b62b2f2c4d6983366d5b76655dda</Private>
                            <FCDA ldInst="MUnn" prefix="InnA" lnClass="TCTR" lnInst="1" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnC" lnClass="TCTR" lnInst="3" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnB" lnClass="TCTR" lnInst="2" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnN" lnClass="TCTR" lnInst="4" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnA" lnClass="TVTR" lnInst="1" doName="VolSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnB" lnClass="TVTR" lnInst="2" doName="VolSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnC" lnClass="TVTR" lnInst="3" doName="VolSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnN" lnClass="TVTR" lnInst="4" doName="VolSv" fc="MX"/>
                        </DataSet>
                        <SampledValueControl smvID="MU_FieldA" smpRate="80" nofASDU="1" confRev="1" name="MSVCB01" datSet="PhsMeas1">
                            <SmvOpts sampleSynchronized="true"/>
                        </SampledValueControl>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="LPHD"/>
                    <LN prefix="InnA" lnClass="TCTR" inst="1" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnB" lnClass="TCTR" inst="2" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnC" lnClass="TCTR" inst="3" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnN" lnClass="TCTR" inst="4" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnA" lnClass="TVTR" inst="1" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnB" lnClass="TVTR" inst="2" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnC" lnClass="TVTR" inst="3" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnN" lnClass="TVTR" inst="4" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED name="MU_FieldB" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="8" sxy:y="14">
        <Private type="Siemens-IED-Id">MU_FieldB</Private>
        <Private type="Siemens-ModifiedDate">08/10/2018 10:18:53</Private>
        <Private type="Siemens-ModificationCounter">4</Private>
        <Services>
            <DynAssociation/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet maxAttributes="50" max="4"/>
            <ReadWrite/>
            <ConfReportControl maxBuf="0" max="12"/>
            <GetCBValues/>
            <ConfLogControl max="1"/>
            <ReportSettings rptID="Dyn" optFields="Conf" bufTime="Dyn" trgOps="Conf" intgPd="Dyn" cbName="Conf" datSet="Conf"/>
            <GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
            <SMVSettings svID="Conf" optFields="Conf" smpRate="Fix" samplesPerSec="false" pdcTimeStamp="false" cbName="Fix" datSet="Fix">
                <SmpRate>80</SmpRate>
            </SMVSettings>
            <GOOSE max="2"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true"/>
        </Services>
        <AccessPoint name="AccessPoint1">
            <Server desc="Server">
                <Authentication/>
                <LDevice inst="MUnn">
                    <LN0 lnClass="LLN0" inst="" lnType="LN_LLN0">
                        <DataSet name="PhsMeas1">
                            <Private type="Siemens-GUID">ad7c94bcdf1443e5b94bc2169c4f5cfe</Private>
                            <FCDA ldInst="MUnn" prefix="InnA" lnClass="TCTR" lnInst="1" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnC" lnClass="TCTR" lnInst="3" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnB" lnClass="TCTR" lnInst="2" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnN" lnClass="TCTR" lnInst="4" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnA" lnClass="TVTR" lnInst="1" doName="VolSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnB" lnClass="TVTR" lnInst="2" doName="VolSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnC" lnClass="TVTR" lnInst="3" doName="VolSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnN" lnClass="TVTR" lnInst="4" doName="VolSv" fc="MX"/>
                        </DataSet>
                        <SampledValueControl smvID="MU_FieldB" smpRate="80" nofASDU="1" confRev="1" name="MSVCB01" datSet="PhsMeas1">
                            <SmvOpts sampleSynchronized="true"/>
                        </SampledValueControl>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="LPHD"/>
                    <LN prefix="InnA" lnClass="TCTR" inst="1" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnB" lnClass="TCTR" inst="2" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnC" lnClass="TCTR" inst="3" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnN" lnClass="TCTR" inst="4" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnA" lnClass="TVTR" inst="1" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnB" lnClass="TVTR" inst="2" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnC" lnClass="TVTR" inst="3" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnN" lnClass="TVTR" inst="4" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED name="MU_FieldC" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="21" sxy:y="14">
        <Private type="Siemens-IED-Id">MU_FieldC</Private>
        <Private type="Siemens-ModifiedDate">08/10/2018 10:18:53</Private>
        <Private type="Siemens-ModificationCounter">4</Private>
        <Services>
            <DynAssociation/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet maxAttributes="50" max="4"/>
            <ReadWrite/>
            <ConfReportControl maxBuf="0" max="12"/>
            <GetCBValues/>
            <ConfLogControl max="1"/>
            <ReportSettings rptID="Dyn" optFields="Conf" bufTime="Dyn" trgOps="Conf" intgPd="Dyn" cbName="Conf" datSet="Conf"/>
            <GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
            <SMVSettings svID="Conf" optFields="Conf" smpRate="Fix" samplesPerSec="false" pdcTimeStamp="false" cbName="Fix" datSet="Fix">
                <SmpRate>80</SmpRate>
            </SMVSettings>
            <GOOSE max="2"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true"/>
        </Services>
        <AccessPoint name="AccessPoint1">
            <Server desc="Server">
                <Authentication/>
                <LDevice inst="MUnn">
                    <LN0 lnClass="LLN0" inst="" lnType="LN_LLN0">
                        <DataSet name="PhsMeas1">
                            <Private type="Siemens-GUID">8454659044e642938824d38bc7a945ab</Private>
                            <FCDA ldInst="MUnn" prefix="InnA" lnClass="TCTR" lnInst="1" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnC" lnClass="TCTR" lnInst="3" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnB" lnClass="TCTR" lnInst="2" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnN" lnClass="TCTR" lnInst="4" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnA" lnClass="TVTR" lnInst="1" doName="VolSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnB" lnClass="TVTR" lnInst="2" doName="VolSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnC" lnClass="TVTR" lnInst="3" doName="VolSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnN" lnClass="TVTR" lnInst="4" doName="VolSv" fc="MX"/>
                        </DataSet>
                        <SampledValueControl smvID="MU_FieldC" smpRate="80" nofASDU="1" confRev="1" name="MSVCB01" datSet="PhsMeas1">
                            <SmvOpts sampleSynchronized="true"/>
                        </SampledValueControl>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="LPHD"/>
                    <LN prefix="InnA" lnClass="TCTR" inst="1" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnB" lnClass="TCTR" inst="2" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnC" lnClass="TCTR" inst="3" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnN" lnClass="TCTR" inst="4" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnA" lnClass="TVTR" inst="1" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnB" lnClass="TVTR" inst="2" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnC" lnClass="TVTR" inst="3" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnN" lnClass="TVTR" inst="4" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED name="MU_FieldD" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="27" sxy:y="14">
        <Private type="Siemens-IED-Id">MU_FieldD</Private>
        <Private type="Siemens-ModifiedDate">08/10/2018 12:09:21</Private>
        <Private type="Siemens-ModificationCounter">4</Private>
        <Services>
            <DynAssociation/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet maxAttributes="50" max="4"/>
            <ReadWrite/>
            <ConfReportControl maxBuf="0" max="12"/>
            <GetCBValues/>
            <ConfLogControl max="1"/>
            <ReportSettings rptID="Dyn" optFields="Conf" bufTime="Dyn" trgOps="Conf" intgPd="Dyn" cbName="Conf" datSet="Conf"/>
            <GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
            <SMVSettings svID="Conf" optFields="Conf" smpRate="Fix" samplesPerSec="false" pdcTimeStamp="false" cbName="Fix" datSet="Fix">
                <SmpRate>80</SmpRate>
            </SMVSettings>
            <GOOSE max="2"/>
            <FileHandling/>
            <ConfLNs fixLnInst="true"/>
        </Services>
        <AccessPoint name="AccessPoint1">
            <Server desc="Server">
                <Authentication/>
                <LDevice inst="MUnn">
                    <LN0 lnClass="LLN0" inst="" lnType="LN_LLN0">
                        <DataSet name="PhsMeas1">
                            <Private type="Siemens-GUID">37b31cb4c4424c4f942cb41c89dad877</Private>
                            <FCDA ldInst="MUnn" prefix="InnA" lnClass="TCTR" lnInst="1" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnC" lnClass="TCTR" lnInst="3" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnB" lnClass="TCTR" lnInst="2" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnN" lnClass="TCTR" lnInst="4" doName="AmpSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnA" lnClass="TVTR" lnInst="1" doName="VolSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnB" lnClass="TVTR" lnInst="2" doName="VolSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnC" lnClass="TVTR" lnInst="3" doName="VolSv" fc="MX"/>
                            <FCDA ldInst="MUnn" prefix="InnN" lnClass="TVTR" lnInst="4" doName="VolSv" fc="MX"/>
                        </DataSet>
                        <SampledValueControl smvID="MU_FieldD" smpRate="80" nofASDU="1" confRev="1" name="MSVCB01" datSet="PhsMeas1">
                            <SmvOpts sampleSynchronized="true"/>
                        </SampledValueControl>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="LPHD"/>
                    <LN prefix="InnA" lnClass="TCTR" inst="1" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnB" lnClass="TCTR" inst="2" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnC" lnClass="TCTR" inst="3" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnN" lnClass="TCTR" inst="4" lnType="9-2LETCTR" desc="Current Transformer">
                        <DOI name="ARtg" desc="Rated primary current">
                            <SDI name="setMag">
<DAI name="f">
    <Val>600</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>A</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>100000</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.1</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnA" lnClass="TVTR" inst="1" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnB" lnClass="TVTR" inst="2" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnC" lnClass="TVTR" inst="3" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN prefix="InnN" lnClass="TVTR" inst="4" lnType="9-2LETVTR" desc="Voltage Transformer">
                        <DOI name="VRtg" desc="Rated primary voltage">
                            <SDI name="setMag">
<DAI name="f">
    <Val>400</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>V</Val>
</DAI>
<DAI name="multiplier">
    <Val>k</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.2</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>1200</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="HzRtg" desc="Rated frequency">
                            <SDI name="setMag">
<DAI name="f">
    <Val>50</Val>
</DAI>
                            </SDI>
                            <SDI name="units">
<DAI name="SIUnit">
    <Val>Hz</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>16.67</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>60</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                        </DOI>
                        <DOI name="Cor" desc="Magnitude correction">
                            <SDI name="setMag">
<DAI name="f">
    <Val>1</Val>
</DAI>
                            </SDI>
                            <SDI name="minVal">
<DAI name="f">
    <Val>0.01</Val>
</DAI>
                            </SDI>
                            <SDI name="maxVal">
<DAI name="f">
    <Val>10</Val>
</DAI>
                            </SDI>
                            <SDI name="stepSize">
<DAI name="f">
    <Val>0.001</Val>
</DAI>
                            </SDI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED name="CoupField_QA1_QB1_QB2" type="ISIO 200 Circuit Breaker and Disconnector Interface" manufacturer="OMICRON" configVersion="1" originalSclVersion="2007" originalSclRevision="B" owner="TrainingIEC61850" sxy:x="17" sxy:y="13">
        <Private type="Siemens-ModifiedDate">09/06/2018 09:22:11</Private>
        <Private type="Siemens-IED-Id">CoupField_QA1_QB1_QB2</Private>
        <Private type="Siemens-ModificationCounter">2</Private>
        <Services>
            <DynAssociation/>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <SetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet modify="false" max="3"/>
            <DynDataSet max="42"/>
            <ReadWrite/>
            <ConfReportControl bufConf="false" maxBuf="0" max="10"/>
            <GetCBValues/>
            <ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true"/>
            <GOOSE max="1"/>
            <GSSE max="0"/>
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
        </Services>
        <AccessPoint name="P1">
            <Server>
                <Authentication none="true"/>
                <LDevice inst="CBSW">
                    <LN0 lnClass="LLN0" inst="" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.LLN0">
                        <DataSet name="GooseDataSet1">
                            <Private type="Siemens-GUID">067ee7a394a240d59a340e9936acac90</Private>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" fc="ST"/>
                        </DataSet>
                        <DataSet name="ReportDataSet1">
                            <FCDA ldInst="CBSW" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST"/>
                        </DataSet>
                        <DataSet name="ReportDataSet2">
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST"/>
                            <FCDA ldInst="CBSW" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST"/>
                        </DataSet>
                        <ReportControl confRev="1" buffered="false" bufTime="100" intgPd="0" name="urcb" datSet="ReportDataSet1">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/>
                            <RptEnabled max="5"/>
                        </ReportControl>
                        <ReportControl confRev="1" buffered="true" bufTime="100" intgPd="0" name="brcb">
                            <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true"/>
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/>
                            <RptEnabled max="5"/>
                        </ReportControl>
                        <DOI name="Mod">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>ISIO 200 circuit breaker and disconnector interface</Val>
                            </DAI>
                            <DAI name="configRev">
<Val>1</Val>
                            </DAI>
                            <DAI name="ldNs">
<Val>IEC 61850-7-4:2007A</Val>
                            </DAI>
                        </DOI>
                        <GSEControl type="GOOSE" appID="CoupField_QA1_QB1_QB2" fixedOffs="false" confRev="1" name="GCB" datSet="GooseDataSet1"/>
                    </LN0>
                    <LN lnClass="LPHD" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.LPHD1">
                        <DOI name="PhyNam">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="hwRev">
<Val>OMICRON PRISCILLA Type G Rev: 0002</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="serNum">
<Val>AM155K</Val>
                            </DAI>
                            <DAI name="model">
<Val>ISIO 200</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d">
<Val>not a proxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Sim">
                            <DAI name="ctlModel">
<Val>sbo-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="sboTimeout">
<Val>30000</Val>
                            </DAI>
                            <DAI name="operTimeout">
<Val>10000</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XCBR1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Circuit breaker 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input1, inverted=false, bitIndex=0}, {product=ISIO, signal=input2, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of circuit breaker 1, mapped to ISIO input 1 and 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="FieldA_QA1_QB1_QB2_QC9CBSW.XSWI1">
                        <DOI name="NamPlt">
                            <DAI name="vendor">
<Val>OMICRON electronics</Val>
                            </DAI>
                            <DAI name="swRev">
<Val>2.11.0014</Val>
                            </DAI>
                            <DAI name="d">
<Val>Disconnector 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d">
<Val>Local control behavior regarding switching authority</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal" sAddr="{product=ISIO, signal=input3, inverted=false, bitIndex=0}, {product=ISIO, signal=input4, inverted=false, bitIndex=1}"/>
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val>Position of disconnector 1, mapped to ISIO inputs 3 and 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
<Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
<Val></Val>
